HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
2.4DCVAAnnual,2.4,2.4-DCVA-Annual,2.4-A-DCVA-3,Annual,DCVA,,BORIS,Perform testing of backflow prevention device per NYC regulations. Test form to be filled out by certified tester and signed by Licensed Plumber. Submit to NYC DEP.,YesNo,Yes,Specific List
2.4DCVAQuarterly,2.4,2.4-DCVA-Quarterly,2.4-Q-DCVA-1,Quarterly,DCVA,,BORIS,Inspect double check valve assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
2.4DCVAQuinquennial,2.4,2.4-DCVA-Quinquennial,2.4-QQ-DCVA-2,Quinquennial,DCVA,,BORIS,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
2.4DCVAQuinquennial,2.4,2.4-DCVA-Quinquennial,2.4-QQ-DCVA-2A,Quinquennial,DCVA,,BORIS,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.4MAnnual,2.4,2.4-M-Annual,2.4-A-M-1,Annual,M,,BORIS,"Inspect meter for any leaks, corrosion and damage. Clean and verify proper operation.",YesNo,Yes,Specific List
2.4MICVAnnual,2.4,2.4-MICV-Annual,2.4-A-MICV-1,Annual,MICV,,BORIS,"Inspect meter inlet control valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.
*Not BMS related - name only and child to water meter",YesNo,Yes,Specific List
2.4MOCVAnnual,2.4,2.4-MOCV-Annual,2.4-A-MOCV-1,Annual,MOCV,,BORIS,"Inspect meter outlet control valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation. 
*Not BMS related - name only and child to water meter",YesNo,Yes,Specific List
2.3MSVQuarterly,2.3,2.3-MSV-Quarterly,2.3-Q-MSV-1,Quarterly,MSV,,BORIS,"Check for proper operation of meter stop valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3PRVQuarterly,2.3,2.3-PRV-Quarterly,2.3-Q-PRV-1,Quarterly,PRV,,BORIS,"Check for proper operation of pressure reducing valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4PRVQuarterly,2.4,2.4-PRV-Quarterly,2.4-Q-PRV-1,Quarterly,PRV,,BORIS,"Check for proper operation of pressure reducing valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4PWAnnual,2.4,2.4-PW-Annual,2.4-A-PW-5,Annual,PW,,BORIS, Replace Quick Connect,YesNo,Yes,Specific List
2.4PWAnnual,2.4,2.4-PW-Annual,2.4-A-PW-7,Annual,PW,,BORIS, Replace HP Hose,YesNo,Yes,Specific List
2.4PWSemi-Annual,2.4,2.4-PW-Semi-Annual,2.4-SA-PW-4,Semi-Annual,PW,,BORIS, Replace High Pressure Nozzle,YesNo,Yes,Specific List
2.4RPZAnnual,2.4,2.4-RPZ-Annual,2.4-A-RPZ-4,Annual,RPZ,,BORIS,Perform testing of backflow prevention device per NYC regulations. Test form to be filled out by certified tester and signed by Licensed Plumber. Submit to NYC DEP.,YesNo,Yes,Specific List
2.4RPZQuinquennial,2.4,2.4-RPZ-Quinquennial,2.4-QQ-RPZ-3,Quinquennial,RPZ,,BORIS,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
2.4RPZQuinquennial,2.4,2.4-RPZ-Quinquennial,2.4-QQ-RPZ-3A,Quinquennial,RPZ,,BORIS,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.4RPZQuarterly,2.4,2.4-RPZ-Quarterly,2.4-Q-RPZ-1,Quarterly,RPZ,,BORIS,Inspect reduced pressure zone valve assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
2.4RPZQuarterly,2.4,2.4-RPZ-Quarterly,2.4-Q-RPZ-2,Quarterly,RPZ,,BORIS,Inspect reduced pressure zone valve assembly to ensure that the differential- sensing valve relief port is not continuously discharging.,YesNo,Yes,Specific List
2.4RPZQuarterly,2.4,2.4-RPZ-Quarterly,2.4-Q-RPZ-2A,Quarterly,RPZ,,BORIS,"Record continuous discharge. Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-1,Annual,CH,,CARRIER,"Check variable-frequency drive for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter. Change VFD refrigerant strainer.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-10,Annual,CH,,CARRIER,Condenser: Inspect condenser tubes. Inspect relief valves. Verify water pressure differential. Condenser: Replace refrigerant filter/drier. Clean condenser tubes. Leak test.,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-2,Annual,CH,,CARRIER,"Check control box for dirt, debris, and/or loose terminations. Check pressure transducers. Confirm accuracy of thermistors. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-3,Annual,CH,,CARRIER,"Check refrigerant system pressures and/or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-4,Annual,CH,,CARRIER,"Check for evidence of build-up, fouling, corrosion, or degradation on heat exchange surfaces. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-5,Annual,CH,,CARRIER,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-8,Annual,CH,,CARRIER, Compressor: Change oil filter. Send oil sample out for analysis. Change oil if required by analysis. Leak test.,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-9,Annual,CH,,CARRIER,Cooler: Inspect cooler tubes. Inspect relief valves. Verify water pressure differential. Cooler: Clean cooler tubes. Leak test.,YesNo,Yes,Specific List
2.3CHMonthly,2.3,2.3-CH-Monthly,2.3-M-CH-18,Monthly,CH,,CARRIER,"VERIFY CONTROL POWER IS ON Controls: For seasonal shutdown, do not disconnect control power.",YesNo,Yes,Specific List
2.3CHQuinquennial,2.3,2.3-CH-Quinquennial,2.3-QQ-CH-11,Quinquennial,CH,,CARRIER,Oil Reclaim: Inspect oil sump strainer (Inspect in first year and every 5 years thereafter). Inspect oil sump heater. Oil Reclaim: Record any issues with oil sump strainer or heater.,YesNo,Yes,Specific List
2.3CHQuinquennial,2.3,2.3-CH-Quinquennial,2.3-QQ-CH-14,Quinquennial,CH,,CARRIER,Compressor: Inspect compressor shafts and bearings. Compressor: Change oil charge (if required based on oil analysis or if oil analysis has not been performed).,YesNo,Yes,Specific List
2.3CHQuinquennial,2.3,2.3-CH-Quinquennial,2.3-QQ-CH-15,Quinquennial,CH,,CARRIER,Economizer: Inspect float valve and damper valve. Economizer: Record any issues.,YesNo,Yes,Specific List
2.3CHTriennial,2.3,2.3-CH-Triennial,2.3-T-CH-12,Triennial,CH,,CARRIER, Cooler: Perform eddy current test.,YesNo,Yes,Specific List
2.3CHTriennial,2.3,2.3-CH-Triennial,2.3-T-CH-13,Triennial,CH,,CARRIER,Condenser: Inspect float valve and strainer. Condenser: Perform eddy current test.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6,Weekly,CH,,CARRIER/TORFI,WEEK1: Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6A,Weekly,CH,,CARRIER/TORFI,WEEK2: Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6B,Weekly,CH,,CARRIER/TORFI,WEEK3:Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6C,Weekly,CH,,CARRIER/TORFI,WEEK4: Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHMonthly,2.3,2.3-CH-Monthly,2.3-M-CH-7,Monthly,CH,,CARRIER/TORFI,Controls: Perform an Automated Controls test. Controls: Record test results. Address any issues during test and re-test as necessary.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-1,Monthly,CT,,CHEMAQUA,"Perform chemical testing of system water. Treat as needed to ensure
water chemistry and freeze
protection target levels are
being maintained.",YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-2,Monthly,CT,,CHEMAQUA,"Check conductivity and other sensors for proper readings. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-21,Monthly,CT,,CHEMAQUA,Check bleed-off valve to make sure it is operative. ,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-3,Quarterly,CT,,CHEMAQUA,"Inspect blowdown or drain valve. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-4,Quarterly,CT,,CHEMAQUA,"Check chemical injector device. Verify water treatment
target levels are being
maintained.",YesNo,Yes,Specific List
2.3HX(PF)Monthly,2.3,2.3-HX(PF)-Monthly,2.3-M-HX(PF)-1,Monthly,HX(PF),,CHEMAQUA,Perform chemical testing of system water. Treat as needed to ensure water chemistry and freeze protection target levels are being maintained.,YesNo,Yes,Specific List
2.3HX(ST)Monthly,2.3,2.3-HX(ST)-Monthly,2.3-M-HX(ST)-1,Monthly,HX(ST),,CHEMAQUA,Perform chemical testing of system water. Treat as needed to ensure water chemistry and freeze protection target levels are being maintained.,YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-1,Quarterly,SDS,,CHEMAQUA,"Perform chemical testing of system condensate and feed water. Verify water treatment target
levels are being maintained.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-6,Quarterly,SDS,,CHEMAQUA,Check chemical injector device. Verify water treatment target levels are being maintained.,YesNo,Yes,Specific List
2.3WDSMonthly,2.3,2.3-WDS-Monthly,2.3-M-WDS-1,Monthly,WDS,,CHEMAQUA,Perform chemical testing of system water. Treat as needed to ensure water chemistry and freeze protection target levels are being maintained.,YesNo,Yes,Specific List
2.3WDSQuarterly,2.3,2.3-WDS-Quarterly,2.3-Q-WDS-2,Quarterly,WDS,,CHEMAQUA,Check chemical injector device. Verify water treatment target levels are being maintained.,YesNo,Yes,Specific List
2.13COSemi-Annual,2.13,2.13-CO-Semi-Annual,2.13-SA-CO-1,Semi-Annual,CO,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13COSemi-Annual,2.13,2.13-CO-Semi-Annual,2.13-SA-CO-1A,Semi-Annual,CO,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13CODPSemi-Annual,2.13,2.13-CODP-Semi-Annual,2.13-SA-CODP-1,Semi-Annual,CODP,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13CODPSemi-Annual,2.13,2.13-CODP-Semi-Annual,2.13-SA-CODP-1A,Semi-Annual,CODP,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13CODP2Semi-Annual,2.13,2.13-CODP2-Semi-Annual,2.13-SA-CODP2-1,Semi-Annual,CODP2,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13CODP2Semi-Annual,2.13,2.13-CODP2-Semi-Annual,2.13-SA-CODP2-1A,Semi-Annual,CODP2,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13CTMHSemi-Annual,2.13,2.13-CTMH-Semi-Annual,2.13-SA-CTMH-1,Semi-Annual,CTMH,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13CTMHSemi-Annual,2.13,2.13-CTMH-Semi-Annual,2.13-SA-CTMH-1A,Semi-Annual,CTMH,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13PP3Semi-Annual,2.13,2.13-PP3-Semi-Annual,2.13-SA-PP3-1,Semi-Annual,PP3,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13PP3Semi-Annual,2.13,2.13-PP3-Semi-Annual,2.13-SA-PP3-1A,Semi-Annual,PP3,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SDSPSemi-Annual,2.13,2.13-SDSP-Semi-Annual,2.13-SA-SDSP-1,Semi-Annual,SDSP,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SDSPSemi-Annual,2.13,2.13-SDSP-Semi-Annual,2.13-SA-SDSP-1A,Semi-Annual,SDSP,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SDSSPGSemi-Annual,2.13,2.13-SDSSPG-Semi-Annual,2.13-SA-SDSSPG-1,Semi-Annual,SDSSPG,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SDSSPGSemi-Annual,2.13,2.13-SDSSPG-Semi-Annual,2.13-SA-SDSSPG-1A,Semi-Annual,SDSSPG,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SICSemi-Annual,2.13,2.13-SIC-Semi-Annual,2.13-SA-SIC-1,Semi-Annual,SIC,,CLEARBROOK,Inspect by remotely operated video camera to assess pipe conditions and extent of efforts. This video inspection shall be recorded for future use. b.Depending on chamber conditions found perform:,YesNo,Yes,Specific List
2.13SICSemi-Annual,2.13,2.13-SIC-Semi-Annual,2.13-SA-SIC-1A,Semi-Annual,SIC,,CLEARBROOK,"generally free of debris and open, high pressure water cleaning ii.If clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.cleanings or full cleaning cycles, it will becleaning",YesNo,Yes,Specific List
2.13SPDSSemi-Annual,2.13,2.13-SPDS-Semi-Annual,2.13-SA-SPDS-1,Semi-Annual,SPDS,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPDSSemi-Annual,2.13,2.13-SPDS-Semi-Annual,2.13-SA-SPDS-1A,Semi-Annual,SPDS,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPEWSemi-Annual,2.13,2.13-SPEW-Semi-Annual,2.13-SA-SPEW-1,Semi-Annual,SPEW,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPEWSemi-Annual,2.13,2.13-SPEW-Semi-Annual,2.13-SA-SPEW-1A,Semi-Annual,SPEW,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPISSemi-Annual,2.13,2.13-SPIS-Semi-Annual,2.13-SA-SPIS-1,Semi-Annual,SPIS,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPISSemi-Annual,2.13,2.13-SPIS-Semi-Annual,2.13-SA-SPIS-1A,Semi-Annual,SPIS,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSDSemi-Annual,2.13,2.13-SPSD-Semi-Annual,2.13-SA-SPSD-1,Semi-Annual,SPSD,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSDSemi-Annual,2.13,2.13-SPSD-Semi-Annual,2.13-SA-SPSD-1A,Semi-Annual,SPSD,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD12Semi-Annual,2.13,2.13-SPSD12-Semi-Annual,2.13-SA-SPSD12-1,Semi-Annual,SPSD12,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD12Semi-Annual,2.13,2.13-SPSD12-Semi-Annual,2.13-SA-SPSD12-1A,Semi-Annual,SPSD12,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD15Semi-Annual,2.13,2.13-SPSD15-Semi-Annual,2.13-SA-SPSD15-1,Semi-Annual,SPSD15,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD15Semi-Annual,2.13,2.13-SPSD15-Semi-Annual,2.13-SA-SPSD15-1A,Semi-Annual,SPSD15,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD4Semi-Annual,2.13,2.13-SPSD4-Semi-Annual,2.13-SA-SPSD4-1,Semi-Annual,SPSD4,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD4Semi-Annual,2.13,2.13-SPSD4-Semi-Annual,2.13-SA-SPSD4-1A,Semi-Annual,SPSD4,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD8Semi-Annual,2.13,2.13-SPSD8-Semi-Annual,2.13-SA-SPSD8-1,Semi-Annual,SPSD8,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD8Semi-Annual,2.13,2.13-SPSD8-Semi-Annual,2.13-SA-SPSD8-1A,Semi-Annual,SPSD8,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSWSemi-Annual,2.13,2.13-SPSW-Semi-Annual,2.13-SA-SPSW-1,Semi-Annual,SPSW,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSWSemi-Annual,2.13,2.13-SPSW-Semi-Annual,2.13-SA-SPSW-1A,Semi-Annual,SPSW,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13STDSSemi-Annual,2.13,2.13-STDS-Semi-Annual,2.13-SA-STDS-1,Semi-Annual,STDS,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13STDSSemi-Annual,2.13,2.13-STDS-Semi-Annual,2.13-SA-STDS-1A,Semi-Annual,STDS,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13TDBS12Semi-Annual,2.13,2.13-TDBS12-Semi-Annual,2.13-SA-TDBS12-1,Semi-Annual,TDBS12,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13TDBS12Semi-Annual,2.13,2.13-TDBS12-Semi-Annual,2.13-SA-TDBS12-1A,Semi-Annual,TDBS12,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13TDBS8Semi-Annual,2.13,2.13-TDBS8-Semi-Annual,2.13-SA-TDBS8-1,Semi-Annual,TDBS8,,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13TDBS8Semi-Annual,2.13,2.13-TDBS8-Semi-Annual,2.13-SA-TDBS8-1A,Semi-Annual,TDBS8,,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13TMHGDRPSemi-Annual,2.13,2.13-TMHGDRP-Semi-Annual,2.13-SA-TMHGDRP-1,Semi-Annual,TMHGDRP,,CLEARBROOK,Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. The maintenance cleaning of the geodrain mat in the tunnel invert between manholes by ,YesNo,Yes,Specific List
2.13TMHGDRPSemi-Annual,2.13,2.13-TMHGDRP-Semi-Annual,2.13-SA-TMHGDRP-1A,Semi-Annual,TMHGDRP,,CLEARBROOK,injecting water into a TMGRP & observing its return in the adjacent (nearest) TMGRP located in upstream (against the slope) direction. Whether high pressure water injection is required shall be based on field observations.,YesNo,Yes,Specific List
2.17VDSSemi-Annual,2.17,2.17-VDS-Semi-Annual,2.17-SA-VDS-1,Semi-Annual,VDS,,CLEARBROOK,Inspect vortechs system for pollutant deposition. Measure sediment/pollutant depth. Record findings of inpectioon. Clean Vortechs system per Vortechs O&M manual ,YesNo,Yes,Specific List
2.17VDSSemi-Annual,2.17,2.17-VDS-Semi-Annual,2.17-SA-VDS-1A,Semi-Annual,VDS,,CLEARBROOK,when inspection reveals that the sediment depth has accumulated to within 12- 18 inches of the dry-weather water surface elevation. This determination can be made by taking two measurements with a stadia rod or similar measuring device.,YesNo,Yes,Specific List
2.16DSAnnual,2.16,2.16-DS-Annual,2.16-A-DS-1,Annual,DS,MSC - ALL OF 2.16 (VERIFY W/HIMANSHU),CONTRACTOR SPECIFIC,Inspect for cracks in the case. Inspect for loose connections or evidence of overheating. Manually operate the switch to exercise the switching mechanisms.,YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-2,Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Verify pump activation and level device response to control output. Record response. Schedule any repairs as necessaary.,YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-7,Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-8,Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-9,Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.12PCPQuarterly,2.12,2.12-PCP-Quarterly,2.12-Q-PCP-3,Quarterly,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
2.12PCPSemi-Annual,2.12,2.12-PCP-Semi-Annual,2.12-SA-PCP-4,Semi-Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.  ",YesNo,Yes,Specific List
2.12PCPSemi-Annual,2.12,2.12-PCP-Semi-Annual,2.12-SA-PCP-5,Semi-Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.12PCPSemi-Annual,2.12,2.12-PCP-Semi-Annual,2.12-SA-PCP-6,Semi-Annual,PCP,"GSH/TORFI (OILMINDER), FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-2,Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Verify pump activation and level device response to control output. Check the condition and functionality of level regulators.Record response. Record condition and status of level regulators including any damage, operational status, etc. Schedule any repairs as necessaary.",YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-7,Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-8,Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-9,Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.14PCPMonthly,2.14,2.14-PCP-Monthly,2.14-M-PCP-1,Monthly,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check variable-frequency drive or motor starter for proper operation. Verify no equipment has been left in override (hand/OFF instead of auto). Make corrections as required. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.14PCPQuarterly,2.14,2.14-PCP-Quarterly,2.14-Q-PCP-3,Quarterly,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Check overload protection and other protections to ensure correct settings. Check alarms and alarm history as a basis for field inspection of mechanical equipment. Record settings at onset of inspection. Change to correct settings. Record new settings.,YesNo,Yes,Specific List
2.14PCPSemi-Annual,2.14,2.14-PCP-Semi-Annual,2.14-SA-PCP-4,Semi-Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.14PCPSemi-Annual,2.14,2.14-PCP-Semi-Annual,2.14-SA-PCP-5,Semi-Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.14PCPSemi-Annual,2.14,2.14-PCP-Semi-Annual,2.14-SA-PCP-6,Semi-Annual,PCP,"FLEET/TORFI (FLYGT), GSH/BORIS/TORFI (SULZER)",CONTRACTOR SPECIFIC,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
8.3WITNESS.ELQuinquennial,8.3,8.3-WITNESS.EL-Quinquennial,8.3-QQ-WITNESS.EL-2,Quinquennial,WITNESS.EL,,DTM,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic Tests:
Category 5 ",YesNo,Yes,Specific List
8.3WITNESS.ELSemi-Annual,8.3,8.3-WITNESS.EL-Semi-Annual,8.3-SA-WITNESS.EL-1,Semi-Annual,WITNESS.EL,,DTM,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic inspection:
Semi-Annualy
Periodic Tests:
Category 1 ",YesNo,Yes,Specific List
8.3WITNESS.ESAnnual,8.3,8.3-WITNESS.ES-Annual,8.3-A-WITNESS.ES-1,Annual,WITNESS.ES,,DTM,"Periodic Inspections as per ASME A17.1 Sec
8.6.8.15 , A17.2 an d A17.3
Periodic Test:
Category 1 ",YesNo,Yes,Specific List
7.3ANALYSIS ROOMBi-Annual,7.3,7.3-ANALYSIS ROOM-Bi-Annual,7.3-BA-ANALYSIS ROOM-1,Bi-Annual,ANALYSIS ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3AREA OF REFUGEBi-Annual,7.3,7.3-AREA OF REFUGE-Bi-Annual,7.3-BA-AREA OF REFUGE-1,Bi-Annual,AREA OF REFUGE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3BALCONYBi-Annual,7.3,7.3-BALCONY-Bi-Annual,7.3-BA-BALCONY-1,Bi-Annual,BALCONY,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1,Bi-Annual,BAR,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1A,Bi-Annual,BAR,,GMS,"3.Interior Reinforced Concrete Liner - Visually Inspect for cracks, spalls, exposed reinforcement on both sides.",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1B,Bi-Annual,BAR,,GMS,"4.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1C,Bi-Annual,BAR,,GMS,"6.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3BATHROOM / LOCKER ROOMBi-Annual,7.3,7.3-BATHROOM / LOCKER ROOM-Bi-Annual,7.3-BA-BATHROOM / LOCKER ROOM-1,Bi-Annual,BATHROOM / LOCKER ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3BATTERY ROOMBi-Annual,7.3,7.3-BATTERY ROOM-Bi-Annual,7.3-BA-BATTERY ROOM-1,Bi-Annual,BATTERY ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3CHAMBERBi-Annual,7.3,7.3-CHAMBER-Bi-Annual,7.3-BA-CHAMBER-1,Bi-Annual,CHAMBER,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3CHASEBi-Annual,7.3,7.3-CHASE-Bi-Annual,7.3-BA-CHASE-1,Bi-Annual,CHASE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11CIPBi-Annual,7.11,7.11-CIP-Bi-Annual,7.11-BA-CIP-1,Bi-Annual,CIP,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP BOX STRUCTURE Bi-Annual,7.11,7.11-CIP BOX STRUCTURE -Bi-Annual,7.11-BA-CIP BOX STRUCTURE -1,Bi-Annual,CIP BOX STRUCTURE ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP CUT AND COVER Bi-Annual,7.11,7.11-CIP CUT AND COVER -Bi-Annual,"7.11-BA-CIP CUT AND COVER -
1",Bi-Annual,CIP CUT AND COVER ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP STATION LINER Bi-Annual,7.11,7.11-CIP STATION LINER -Bi-Annual,7.11-BA-CIP STATION LINER -1,Bi-Annual,CIP STATION LINER ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP STATION LINER Bi-Annual,7.11,7.11-CIP STATION LINER -Bi-Annual,7.11-BA-CIP STATION LINER -1A,Bi-Annual,CIP STATION LINER ,,GMS,"5.Reinforced Concrete Walls with Removable Trackwall Finishes – Remove panels and visually inspect behind for staining, cracking, or spalling of the exterior walls. (inspection will require removal of panels to sufficiently view concrete wall).",YesNo,Yes,Specific List
7.11CIP STATION LINER Bi-Annual,7.11,7.11-CIP STATION LINER -Bi-Annual,7.11-BA-CIP STATION LINER -1B,Bi-Annual,CIP STATION LINER ,,GMS,"9.Suspended Ceilings – Visually Inspect for staining of the ceiling panels, excessive deflection of the ceiling, and hanger rods and support system (inspection will require removal of sufficient ceiling panels to view above ceiling).",YesNo,Yes,Specific List
7.11CIP TRACKWALLBi-Annual,7.11,7.11-CIP TRACKWALL-Bi-Annual,7.11-BA-CIP TRACKWALL -1,Bi-Annual,CIP TRACKWALL,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP TRACKWALLBi-Annual,7.11,7.11-CIP TRACKWALL-Bi-Annual,7.11-BA-CIP TRACKWALL -1A,Bi-Annual,CIP TRACKWALL,,GMS,"5.Reinforced Concrete Walls with Removable Trackwall Finishes – Remove panels and visually inspect behind for staining, cracking, or spalling of the exterior walls. (inspection will require removal of panels to sufficiently view concrete wall).",YesNo,Yes,Specific List
7.11CIP TUNNEL LINING Bi-Annual,7.11,7.11-CIP TUNNEL LINING -Bi-Annual,7.11-BA-CIP TUNNEL LINING -1,Bi-Annual,CIP TUNNEL LINING ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP W SHOTCRETE Bi-Annual,7.11,7.11-CIP W SHOTCRETE -Bi-Annual,7.11-BA-CIP W SHOTCRETE -1,Bi-Annual,CIP W SHOTCRETE ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11CIP W SHOTCRETE
TRACKWALLBi-Annual",7.11,"7.11-CIP W SHOTCRETE
TRACKWALL-Bi-Annual","7.11-BA-CIP W SHOTCRETE
TRACKWALL -1",Bi-Annual,"CIP W SHOTCRETE
TRACKWALL",,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11CIP W SHOTCRETE
TRACKWALLBi-Annual",7.11,"7.11-CIP W SHOTCRETE
TRACKWALL-Bi-Annual","7.11-BA-CIP W SHOTCRETE
TRACKWALL -1A",Bi-Annual,"CIP W SHOTCRETE
TRACKWALL",,GMS,"5.Reinforced Concrete Walls with Removable Trackwall Finishes – Remove panels and visually inspect behind for staining, cracking, or spalling of the exterior walls. (inspection will require removal of panels to sufficiently view concrete wall).",YesNo,Yes,Specific List
7.3CLGCONCENCBi-Annual,7.3,7.3-CLGCONCENC-Bi-Annual,7.3-BA-CLGCONCENC,Bi-Annual,CLGCONCENC,,GMS,"11.Structural Steel (Fireproofed or Encased) – Visually inspect for staining of the fireproofing, missing or damaged fireproofing, and cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3CLGCONCMTLDECKBi-Annual,7.3,7.3-CLGCONCMTLDECK-Bi-Annual,7.3-BA-CLGCONCMTLDECK,Bi-Annual,CLGCONCMTLDECK,,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3CLGCONCMTLDECKBi-Annual,7.3,7.3-CLGCONCMTLDECK-Bi-Annual,7.3-BA-CLGCONCMTLDECK-A,Bi-Annual,CLGCONCMTLDECK,,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3CLGCONCSLABBEAMSBi-Annual,7.3,7.3-CLGCONCSLABBEAMS-Bi-Annual,7.3-BA-CLGCONCSLABBEAMS,Bi-Annual,CLGCONCSLABBEAMS,,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3CLGGRATINGBi-Annual,7.3,7.3-CLGGRATING-Bi-Annual,7.3-BA-CLGGRATING,Bi-Annual,CLGGRATING,,GMS,"10.Structural Steel (Exposed)– Visually Inspect for Corrosion, cracking of steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.3CLGMTLDECKBi-Annual,7.3,7.3-CLGMTLDECK-Bi-Annual,7.3-BA-CLGMTLDECK,Bi-Annual,CLGMTLDECK,,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3CLGMTLDECKBi-Annual,7.3,7.3-CLGMTLDECK-Bi-Annual,7.3-BA-CLGMTLDECK-A,Bi-Annual,CLGMTLDECK,,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3CLGSTLBEAMSBi-Annual,7.3,7.3-CLGSTLBEAMS-Bi-Annual,7.3-BA-CLGSTLBEAMS,Bi-Annual,CLGSTLBEAMS,,GMS,"10.Structural Steel (Exposed)– Visually Inspect for Corrosion, cracking of steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.3CLGSTLFIRERESISTBi-Annual,7.3,7.3-CLGSTLFIRERESIST-Bi-Annual,7.3-BA-CLGSTLFIRERESIST,Bi-Annual,CLGSTLFIRERESIST,,GMS,"11.Structural Steel (Fireproofed or Encased) – Visually inspect for staining of the fireproofing, missing or damaged fireproofing, and cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3CLGSTLMTLDECKBi-Annual,7.3,7.3-CLGSTLMTLDECK-Bi-Annual,7.3-BA-CLGSTLMTLDECK,Bi-Annual,CLGSTLMTLDECK,,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3CLGSTLMTLDECKBi-Annual,7.3,7.3-CLGSTLMTLDECK-Bi-Annual,7.3-BA-CLGSTLMTLDECK-A,Bi-Annual,CLGSTLMTLDECK,,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3CLGSUSPGWBBi-Annual,7.3,7.3-CLGSUSPGWB-Bi-Annual,7.3-BA-CLGSUSPGWB,Bi-Annual,CLGSUSPGWB,,GMS,"12.Suspended Ceilings – Visually Inspect for staining of the ceiling panels, excessive deflection of the ceiling, and hanger rods and support system (inspection will require removal of sufficient ceiling panels to view above ceiling).",YesNo,Yes,Specific List
7.3CLGSUSPMTLBi-Annual,7.3,7.3-CLGSUSPMTL-Bi-Annual,7.3-BA-CLGSUSPMTL,Bi-Annual,CLGSUSPMTL,,GMS,"12.Suspended Ceilings – Visually Inspect for staining of the ceiling panels, excessive deflection of the ceiling, and hanger rods and support system (inspection will require removal of sufficient ceiling panels to view above ceiling).",YesNo,Yes,Specific List
7.3CLOSETBi-Annual,7.3,7.3-CLOSET-Bi-Annual,7.3-BA-CLOSET-1,Bi-Annual,CLOSET,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3COMMUNICATION ROOM / CLOSETBi-Annual,7.3,7.3-COMMUNICATION ROOM / CLOSET-Bi-Annual,7.3-BA-COMMUNICATION ROOM / CLOSET-1,Bi-Annual,COMMUNICATION ROOM / CLOSET,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC INVERT Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC INVERT -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC INVERT -1,Bi-Annual,CONC ENC STL FRAME AND RC INVERT ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC INVERT Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC INVERT -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC INVERT -1A,Bi-Annual,CONC ENC STL FRAME AND RC INVERT ,,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC LINING Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC LINING -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC LINING -1,Bi-Annual,CONC ENC STL FRAME AND RC LINING ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC LINING Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC LINING -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC LINING -1A,Bi-Annual,CONC ENC STL FRAME AND RC LINING ,,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
"7.11CONC ENC STL
FRAMES Bi-Annual",7.11,"7.11-CONC ENC STL
FRAMES -Bi-Annual","7.11-BA-CONC ENC STL
FRAMES -1",Bi-Annual,"CONC ENC STL
FRAMES ",,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3CONTROL ROOMBi-Annual,7.3,7.3-CONTROL ROOM-Bi-Annual,7.3-BA-CONTROL ROOM-1,Bi-Annual,CONTROL ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3CORRIDORBi-Annual,7.3,7.3-CORRIDOR-Bi-Annual,7.3-BA-CORRIDOR-1,Bi-Annual,CORRIDOR,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3CROSS PASSAGEBi-Annual,7.3,7.3-CROSS PASSAGE-Bi-Annual,7.3-BA-CROSS PASSAGE-1,Bi-Annual,CROSS PASSAGE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3DETENTION ROOMBi-Annual,7.3,7.3-DETENTION ROOM-Bi-Annual,7.3-BA-DETENTION ROOM-1,Bi-Annual,DETENTION ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3ELECTRICAL ROOM / CLOSETBi-Annual,7.3,7.3-ELECTRICAL ROOM / CLOSET-Bi-Annual,7.3-BA-ELECTRICAL ROOM / CLOSET-1,Bi-Annual,ELECTRICAL ROOM / CLOSET,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3ELEVATOR VESTIBULE / LOBBYBi-Annual,7.3,7.3-ELEVATOR VESTIBULE / LOBBY-Bi-Annual,7.3-BA-ELEVATOR VESTIBULE / LOBBY-1,Bi-Annual,ELEVATOR VESTIBULE / LOBBY,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3EQUIPMENT ROOM / CLOSETBi-Annual,7.3,7.3-EQUIPMENT ROOM / CLOSET-Bi-Annual,7.3-BA-EQUIPMENT ROOM / CLOSET-1,Bi-Annual,EQUIPMENT ROOM / CLOSET,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
"7.11EXIST CIP TUNNEL
LININGBi-Annual",7.11,"7.11-EXIST CIP TUNNEL
LINING-Bi-Annual","7.11-BA-EXIST CIP TUNNEL
LINING -1",Bi-Annual,"EXIST CIP TUNNEL
LINING",,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11EXIST CIP TUNNEL
LININGBi-Annual",7.11,"7.11-EXIST CIP TUNNEL
LINING-Bi-Annual","7.11-BA-EXIST CIP TUNNEL
LINING -1",Bi-Annual,"EXIST CIP TUNNEL
LINING",,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11EXIST CONC ENC STL
FRAMESBi-Annual",7.11,"7.11-EXIST CONC ENC STL
FRAMES-Bi-Annual","7.11-BA-EXIST CONC ENC STL
FRAMES -1",Bi-Annual,"EXIST CONC ENC STL
FRAMES",,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11EXIST CONC ENC STL
FRAMESBi-Annual",7.11,"7.11-EXIST CONC ENC STL
FRAMES-Bi-Annual","7.11-BA-EXIST CONC ENC STL
FRAMES -1A",Bi-Annual,"EXIST CONC ENC STL
FRAMES",,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
