HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
7.3FIRE PROTECTION ROOMBi-Annual,7.3,7.3-FIRE PROTECTION ROOM-Bi-Annual,7.3-BA-FIRE PROTECTION ROOM-1,Bi-Annual,FIRE PROTECTION ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3FLRACCESSBi-Annual,7.3,7.3-FLRACCESS-Bi-Annual,7.3-BA-FLRACCESS,Bi-Annual,FLRACCESS,,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3FLRACCESSBi-Annual,7.3,7.3-FLRACCESS-Bi-Annual,7.3-BA-FLRACCESS-A,Bi-Annual,FLRACCESS,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCBi-Annual,7.3,7.3-FLRCONC-Bi-Annual,7.3-BA-FLRCONC,Bi-Annual,FLRCONC,,GMS,"6.Reinforced Concrete Floors Slabs On Grade – Visually Inspect for cracks, spalls, exposed reinforcing, evidence of water leakage through slab, and settlement of slabs.",YesNo,Yes,Specific List
7.3FLRCONCBi-Annual,7.3,7.3-FLRCONC-Bi-Annual,7.3-BA-FLRCONC-A,Bi-Annual,FLRCONC,,GMS,"7.Reinforced Concrete Floor and Roof Slabs on Metal Deck – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage through the metal deck.",YesNo,Yes,Specific List
7.3FLRCONCBi-Annual,7.3,7.3-FLRCONC-Bi-Annual,7.3-BA-FLRCONC-B,Bi-Annual,FLRCONC,,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3FLRCONCCRPTBi-Annual,7.3,7.3-FLRCONCCRPT-Bi-Annual,7.3-BA-FLRCONCCRPT,Bi-Annual,FLRCONCCRPT,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCCTBi-Annual,7.3,7.3-FLRCONCCT-Bi-Annual,7.3-BA-FLRCONCCT,Bi-Annual,FLRCONCCT,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCFLUIDAPPBi-Annual,7.3,7.3-FLRCONCFLUIDAPP-Bi-Annual,7.3-BA-FLRCONCFLUIDAPP,Bi-Annual,FLRCONCFLUIDAPP,,GMS,"6.Reinforced Concrete Floors Slabs On Grade – Visually Inspect for cracks, spalls, exposed reinforcing, evidence of water leakage through slab, and settlement of slabs.",YesNo,Yes,Specific List
7.3FLRCONCFLUIDAPPBi-Annual,7.3,7.3-FLRCONCFLUIDAPP-Bi-Annual,7.3-BA-FLRCONCFLUIDAPP-A,Bi-Annual,FLRCONCFLUIDAPP,,GMS,"7.Reinforced Concrete Floor and Roof Slabs on Metal Deck – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage through the metal deck.",YesNo,Yes,Specific List
7.3FLRCONCFLUIDAPPBi-Annual,7.3,7.3-FLRCONCFLUIDAPP-Bi-Annual,7.3-BA-FLRCONCFLUIDAPP-B,Bi-Annual,FLRCONCFLUIDAPP,,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3FLRCONCTERZBi-Annual,7.3,7.3-FLRCONCTERZ-Bi-Annual,7.3-BA-FLRCONCTERZ,Bi-Annual,FLRCONCTERZ,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCVCTBi-Annual,7.3,7.3-FLRCONCVCT-Bi-Annual,7.3-BA-FLRCONCVCT,Bi-Annual,FLRCONCVCT,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRGRATINGBi-Annual,7.3,7.3-FLRGRATING-Bi-Annual,7.3-BA-FLRGRATING,Bi-Annual,FLRGRATING,,GMS,"10.Structural Steel (Exposed)– Visually Inspect for Corrosion, cracking of steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.3FLRPAVERSBi-Annual,7.3,7.3-FLRPAVERS-Bi-Annual,7.3-BA-FLRPAVERS,Bi-Annual,FLRPAVERS,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRROOFMEMBi-Annual,7.3,7.3-FLRROOFMEM-Bi-Annual,7.3-BA-FLRROOFMEM,Bi-Annual,FLRROOFMEM,,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3FLRROOFMEMBi-Annual,7.3,7.3-FLRROOFMEM-Bi-Annual,7.3-BA-FLRROOFMEM-A,Bi-Annual,FLRROOFMEM,,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3FLRTREADSBi-Annual,7.3,7.3-FLRTREADS-Bi-Annual,7.3-BA-FLRTREADS,Bi-Annual,FLRTREADS,,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3HATCH / MANHOLEBi-Annual,7.3,7.3-HATCH / MANHOLE-Bi-Annual,7.3-BA-HATCH / MANHOLE-1,Bi-Annual,HATCH / MANHOLE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3JANITOR'S CLOSETBi-Annual,7.3,7.3-JANITOR'S CLOSET-Bi-Annual,7.3-BA-JANITOR'S CLOSET-1,Bi-Annual,JANITOR'S CLOSET,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3LOADING DOCKBi-Annual,7.3,7.3-LOADING DOCK-Bi-Annual,7.3-BA-LOADING DOCK-1,Bi-Annual,LOADING DOCK,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3LUNCH ROOMBi-Annual,7.3,7.3-LUNCH ROOM-Bi-Annual,7.3-BA-LUNCH ROOM-1,Bi-Annual,LUNCH ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3MECHANICAL EQUIPMENT ROOMBi-Annual,7.3,7.3-MECHANICAL EQUIPMENT ROOM-Bi-Annual,7.3-BA-MECHANICAL EQUIPMENT ROOM-1,Bi-Annual,MECHANICAL EQUIPMENT ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11MINED TUNNEL Bi-Annual,7.11,7.11-MINED TUNNEL -Bi-Annual,7.11-BA-MINED TUNNEL -1,Bi-Annual,MINED TUNNEL ,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11MODIFIED TUNNEL
INVERT Bi-Annual",7.11,"7.11-MODIFIED TUNNEL
INVERT -Bi-Annual","7.11-BA-MODIFIED TUNNEL
INVERT -1",Bi-Annual,"MODIFIED TUNNEL
INVERT ",,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.3OFFICE ROOMBi-Annual,7.3,7.3-OFFICE ROOM-Bi-Annual,7.3-BA-OFFICE ROOM-1,Bi-Annual,OFFICE ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3PLATFORMBi-Annual,7.3,7.3-PLATFORM-Bi-Annual,7.3-BA-PLATFORM-1,Bi-Annual,PLATFORM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3PLENUM / SHAFT / AIR LOCKBi-Annual,7.3,7.3-PLENUM / SHAFT / AIR LOCK-Bi-Annual,7.3-BA-PLENUM / SHAFT / AIR LOCK-1,Bi-Annual,PLENUM / SHAFT / AIR LOCK,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3PLUMBING / PUMP ROOMBi-Annual,7.3,7.3-PLUMBING / PUMP ROOM-Bi-Annual,7.3-BA-PLUMBING / PUMP ROOM-1,Bi-Annual,PLUMBING / PUMP ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3PLUMBING CHASEBi-Annual,7.3,7.3-PLUMBING CHASE-Bi-Annual,7.3-BA-PLUMBING CHASE-1,Bi-Annual,PLUMBING CHASE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3PUBLIC SPACEBi-Annual,7.3,7.3-PUBLIC SPACE-Bi-Annual,7.3-BA-PUBLIC SPACE-1,Bi-Annual,PUBLIC SPACE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
"7.11QUEENS BORED
TUNNELS Bi-Annual",7.11,"7.11-QUEENS BORED
TUNNELS -Bi-Annual","7.11-BA-QUEENS BORED
TUNNELS -1",Bi-Annual,"QUEENS BORED
TUNNELS ",,GMS,"1.Precast Segmental Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11RC CUT AND COVERBi-Annual,7.11,7.11-RC CUT AND COVER-Bi-Annual,7.11-BA-RC CUT AND COVER -1,Bi-Annual,RC CUT AND COVER,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11RC OPEN CUT
CONSTRUCTIONBi-Annual",7.11,"7.11-RC OPEN CUT
CONSTRUCTION-Bi-Annual","7.11-BA-RC OPEN CUT
CONSTRUCTION -1",Bi-Annual,"RC OPEN CUT
CONSTRUCTION",,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11RC RETAINING WALLBi-Annual,7.11,7.11-RC RETAINING WALL-Bi-Annual,"7.11-BA-RC RETAINING WALL -
1",Bi-Annual,RC RETAINING WALL,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.3RETAIL SPACEBi-Annual,7.3,7.3-RETAIL SPACE-Bi-Annual,7.3-BA-RETAIL SPACE-1,Bi-Annual,RETAIL SPACE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3ROOFBi-Annual,7.3,7.3-ROOF-Bi-Annual,7.3-BA-ROOF-1,Bi-Annual,ROOF,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3ROOM - GENERALBi-Annual,7.3,7.3-ROOM - GENERAL-Bi-Annual,7.3-BA-ROOM - GENERAL-1,Bi-Annual,ROOM - GENERAL,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3SANITATION ROOMBi-Annual,7.3,7.3-SANITATION ROOM-Bi-Annual,7.3-BA-SANITATION ROOM-1,Bi-Annual,SANITATION ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11SECANT PILEBi-Annual,7.11,7.11-SECANT PILE-Bi-Annual,7.11-BA-SECANT PILE -1,Bi-Annual,SECANT PILE,,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11SECANT PILEBi-Annual,7.11,7.11-SECANT PILE-Bi-Annual,7.11-BA-SECANT PILE -1A,Bi-Annual,SECANT PILE,,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3SECURITY ROOMBi-Annual,7.3,7.3-SECURITY ROOM-Bi-Annual,7.3-BA-SECURITY ROOM-1,Bi-Annual,SECURITY ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3SIGNAL ROOMBi-Annual,7.3,7.3-SIGNAL ROOM-Bi-Annual,7.3-BA-SIGNAL ROOM-1,Bi-Annual,SIGNAL ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11SOLDIER PILE TUNNEL LININGBi-Annual,7.11,7.11-SOLDIER PILE TUNNEL LINING-Bi-Annual,7.11-BA-SOLDIER PILE TUNNEL LINING -1,Bi-Annual,SOLDIER PILE TUNNEL LINING,,GMS,"1.Precast Segmental Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11SOLDIER PILE TUNNEL LININGBi-Annual,7.11,7.11-SOLDIER PILE TUNNEL LINING-Bi-Annual,7.11-BA-SOLDIER PILE TUNNEL LINING -1A,Bi-Annual,SOLDIER PILE TUNNEL LINING,,GMS,"7.Structural Steel (Exposed)– Visually Inspect for Corrosion, condition of fireproofing, steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.11SOLDIER PILE TUNNEL LININGBi-Annual,7.11,7.11-SOLDIER PILE TUNNEL LINING-Bi-Annual,7.11-BA-SOLDIER PILE TUNNEL LINING -1B,Bi-Annual,SOLDIER PILE TUNNEL LINING,,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3STAIRWELLBi-Annual,7.3,7.3-STAIRWELL-Bi-Annual,7.3-BA-STAIRWELL-1,Bi-Annual,STAIRWELL,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3STORAGE ROOMBi-Annual,7.3,7.3-STORAGE ROOM-Bi-Annual,7.3-BA-STORAGE ROOM-1,Bi-Annual,STORAGE ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3SUBSTATIONBi-Annual,7.3,7.3-SUBSTATION-Bi-Annual,7.3-BA-SUBSTATION-1,Bi-Annual,SUBSTATION,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3UTILITY ROOMBi-Annual,7.3,7.3-UTILITY ROOM-Bi-Annual,7.3-BA-UTILITY ROOM-1,Bi-Annual,UTILITY ROOM,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3UTILITY SHAFTBi-Annual,7.3,7.3-UTILITY SHAFT-Bi-Annual,7.3-BA-UTILITY SHAFT-1,Bi-Annual,UTILITY SHAFT,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3VERTICAL TRANSPORT SPACEBi-Annual,7.3,7.3-VERTICAL TRANSPORT SPACE-Bi-Annual,7.3-BA-VERTICAL TRANSPORT SPACE-1,Bi-Annual,VERTICAL TRANSPORT SPACE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3VESTIBULEBi-Annual,7.3,7.3-VESTIBULE-Bi-Annual,7.3-BA-VESTIBULE-1,Bi-Annual,VESTIBULE,,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3WALLAPPLIEDBi-Annual,7.3,7.3-WALLAPPLIED-Bi-Annual,7.3-BA-WALLAPPLIED,Bi-Annual,WALLAPPLIED,,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLAPPLIEDBi-Annual,7.3,7.3-WALLAPPLIED-Bi-Annual,7.3-BA-WALLAPPLIED-A,Bi-Annual,WALLAPPLIED,,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
7.3WALLCMUBi-Annual,7.3,7.3-WALLCMU-Bi-Annual,7.3-BA-WALLCMU,Bi-Annual,WALLCMU,,GMS,"3.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.3WALLCMUMTLPANELBi-Annual,7.3,7.3-WALLCMUMTLPANEL-Bi-Annual,7.3-BA-WALLCMUMTLPANEL,Bi-Annual,WALLCMUMTLPANEL,,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
7.3WALLCMUSTONEBi-Annual,7.3,7.3-WALLCMUSTONE-Bi-Annual,7.3-BA-WALLCMUSTONE,Bi-Annual,WALLCMUSTONE,,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
7.3WALLCMUSTRUCTBi-Annual,7.3,7.3-WALLCMUSTRUCT-Bi-Annual,7.3-BA-WALLCMUSTRUCT,Bi-Annual,WALLCMUSTRUCT,,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLCMUSTRUCTBi-Annual,7.3,7.3-WALLCMUSTRUCT-Bi-Annual,7.3-BA-WALLCMUSTRUCT-A,Bi-Annual,WALLCMUSTRUCT,,GMS,"3.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.3WALLCONCSTONEBi-Annual,7.3,7.3-WALLCONCSTONE-Bi-Annual,7.3-BA-WALLCONCSTONE,Bi-Annual,WALLCONCSTONE,,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLCRASHBi-Annual,7.3,7.3-WALLCRASH-Bi-Annual,7.3-BA-WALLCRASH,Bi-Annual,WALLCRASH,,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLCRASHBi-Annual,7.3,7.3-WALLCRASH-Bi-Annual,7.3-BA-WALLCRASH-A,Bi-Annual,WALLCRASH,,GMS,"11.Structural Steel (Fireproofed or Encased) – Visually inspect for staining of the fireproofing, missing or damaged fireproofing, and cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3WALLGWBSTONEBi-Annual,7.3,7.3-WALLGWBSTONE-Bi-Annual,7.3-BA-WALLGWBSTONE,Bi-Annual,WALLGWBSTONE,,GMS,5.Metal Stud and Gypsum Wall Board Walls –Visually Inspect for cracks in walls and staining due to leakage.,YesNo,Yes,Specific List
7.3WALLNONSTRUCTBi-Annual,7.3,7.3-WALLNONSTRUCT-Bi-Annual,7.3-BA-WALLNONSTRUCT,Bi-Annual,WALLNONSTRUCT,,GMS,5.Metal Stud and Gypsum Wall Board Walls –Visually Inspect for cracks in walls and staining due to leakage.,YesNo,Yes,Specific List
7.3WALLPCPANELSBi-Annual,7.3,7.3-WALLPCPANELS-Bi-Annual,7.3-BA-WALLPCPANELS,Bi-Annual,WALLPCPANELS,,GMS,1.Above Ground Building Exterior Walls – Visually inspect exterior surfaces for loose or weather damaged exterior panels and flashing. Visually inspect interior surfaces for evidence of leakage or other damage.,YesNo,Yes,Specific List
7.3WALLPCPANELSBi-Annual,7.3,7.3-WALLPCPANELS-Bi-Annual,7.3-BA-WALLPCPANELS-A,Bi-Annual,WALLPCPANELS,,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLPTDCMUBi-Annual,7.3,7.3-WALLPTDCMU-Bi-Annual,7.3-BA-WALLPTDCMU,Bi-Annual,WALLPTDCMU,,GMS,"3.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.3WALLREMOVABLEBi-Annual,7.3,7.3-WALLREMOVABLE-Bi-Annual,7.3-BA-WALLREMOVABLE,Bi-Annual,WALLREMOVABLE,,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLREMOVABLEBi-Annual,7.3,7.3-WALLREMOVABLE-Bi-Annual,7.3-BA-WALLREMOVABLE-A,Bi-Annual,WALLREMOVABLE,,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
2.3AAVAnnual,2.3,2.3-AAV-Annual,2.3-A-AAV-1,Annual,AAV,,GSH,"Inspect air vents for signs of corrosion, defects or cracks. Vent air from system high points.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-11,Annual,AC,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-13,Annual,AC,,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-15,Annual,AC,,GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-2,Annual,AC,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-20,Annual,AC,,GSH,"Check air-filter fit and housing seal integrity. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-21,Annual,AC,,GSH,"Check combustion chamber, burner, and flue for deterioration, leaks, moisture problems, condensation, and combustion products. Clean, and adjust combustion
process for proper operation.
Find and record the location of
identified leaks.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-22,Annual,AC,,GSH,"Check for damage or evidence of leaks on the gas heat section heat-exchanger surfaces. Clean as needed. Find and
record the location of
identified leaks.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-3,Annual,AC,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-5,Annual,AC,,GSH,"Check refrigerant system temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-6,Annual,AC,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-7,Annual,AC,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-9,Annual,AC,,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-1,Monthly,AC,,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-19,Monthly,AC,,GSH,Check for damage or evidence of leaks on the refrigeration-cycle outdoor heat exchangersurfaces. Check compressor operation. Check amperage and compare to nameplate data ( check amperage load side of the compressor contactor).,YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-19A,Monthly,AC,,GSH,"Record location of identified
leaks.",YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-4,Monthly,AC,,GSH,"Check fan blades and fan housing. Check blower for correct operating direction, amperage and voltage. Clean as needed and record any issues.",YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-8,Monthly,AC,,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.8ACQuarterly,2.8,2.8-AC-Quarterly,2.8-Q-AC-12,Quarterly,AC,,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.8ACQuarterly,2.8,2.8-AC-Quarterly,2.8-Q-AC-14,Quarterly,AC,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.8ACSemi-Annual,2.8,2.8-AC-Semi-Annual,2.8-SA-AC-17,Semi-Annual,AC,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.8ACSemi-Annual,2.8,2.8-AC-Semi-Annual,2.8-SA-AC-18,Semi-Annual,AC,GSH,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-10,Annual,ACCU,,GSH,Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat-exchanger surfaces.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-11,Annual,ACCU,,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-12,Annual,ACCU,,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-4,Annual,ACCU,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-5,Annual,ACCU,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-6,Annual,ACCU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-7,Annual,ACCU,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-8,Annual,ACCU,,GSH,Check for fin damage and evidence of fouling on the outdoor refrigeration-cycle heat- exchanger surfaces. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-9,Annual,ACCU,,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.16ACCUSemi-Annual,2.16,2.16-ACCU-Semi-Annual,2.16-SA-ACCU-1,Semi-Annual,ACCU,,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACCUSemi-Annual,2.16,2.16-ACCU-Semi-Annual,2.16-SA-ACCU-2,Semi-Annual,ACCU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-10,Annual,ACCU,,GSH,Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat-exchanger surfaces.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-11,Annual,ACCU,,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-12,Annual,ACCU,,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-4,Annual,ACCU,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-5,Annual,ACCU,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-6,Annual,ACCU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-7,Annual,ACCU,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-8,Annual,ACCU,,GSH,Check for fin damage and evidence of fouling on the outdoor refrigeration-cycle heat- exchanger surfaces. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-9,Annual,ACCU,,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.7ACCUSemi-Annual,2.7,2.7-ACCU-Semi-Annual,2.7-SA-ACCU-1,Semi-Annual,ACCU,,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ACCUSemi-Annual,2.7,2.7-ACCU-Semi-Annual,2.7-SA-ACCU-2,Semi-Annual,ACCU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-1,Semi-Annual,ACCU,,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-10,Semi-Annual,ACCU,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-11,Semi-Annual,ACCU,,GSH,Check for fin damage and evidence of fouling on the outdoor refrigeration-cycle heat- exchanger surfaces. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-12,Semi-Annual,ACCU,,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-2,Semi-Annual,ACCU,,GSH,Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat-exchanger surfaces.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-3,Semi-Annual,ACCU,,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-4,Semi-Annual,ACCU,,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-5,Semi-Annual,ACCU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-7,Semi-Annual,ACCU,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-8,Semi-Annual,ACCU,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-9,Semi-Annual,ACCU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-1,Annual,ACR,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-10,Annual,ACR,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-2,Annual,ACR,,GSH,Check integrity of all panels on equipment. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-6,Annual,ACR,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-7,Annual,ACR,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-8,Annual,ACR,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-9,Annual,ACR,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ACRSemi-Annual,2.16,2.16-ACR-Semi-Annual,2.16-SA-ACR-4,Semi-Annual,ACR,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-1,Annual,ACR,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-10,Annual,ACR,,GSH,Check integrity of all panels on equipment. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-5,Annual,ACR,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-6,Annual,ACR,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-7,Annual,ACR,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-8,Annual,ACR,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-9,Annual,ACR,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.7ACRSemi-Annual,2.7,2.7-ACR-Semi-Annual,2.7-SA-ACR-3,Semi-Annual,ACR,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-10,Annual,ACU,,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-11,Annual,ACU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-12,Annual,ACU,,GSH,"Check for fin damage and evidence of fouling on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-13,Annual,ACU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-16,Annual,ACU,,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit/finish.,YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-17,Annual,ACU,,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-4,Annual,ACU,,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-5,Annual,ACU,,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.
Record location of identified
leaks.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-6,Annual,ACU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-7,Annual,ACU,,GSH,"Check refrigerant system temperatures. When outside of recommended
levels, find and record the cause.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-8,Annual,ACU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-9,Annual,ACU,,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16ACUQuarterly,2.16,2.16-ACU-Quarterly,2.16-Q-ACU-1,Quarterly,ACU,,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation.,YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-15,Semi-Annual,ACU,,GSH,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-3,Semi-Annual,ACU,,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-10,Annual,ACU,,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-11,Annual,ACU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-12,Annual,ACU,,GSH,"Check for fin damage and evidence of fouling on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-13,Annual,ACU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-16,Annual,ACU,,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit/finish.,YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-17,Annual,ACU,,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-4,Annual,ACU,,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-5,Annual,ACU,,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.
Record location of identified
leaks.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-6,Annual,ACU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-7,Annual,ACU,,GSH,"Check refrigerant system temperatures. When outside of recommended
levels, find and record the cause.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-8,Annual,ACU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-9,Annual,ACU,,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.7ACUQuarterly,2.7,2.7-ACU-Quarterly,2.7-Q-ACU-1,Quarterly,ACU,,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation.,YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-15,Semi-Annual,ACU,,GSH,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-3,Semi-Annual,ACU,,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.8ACUMonthly,2.8,2.8-ACU-Monthly,2.8-M-ACU-1,Monthly,ACU,,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation. Replace filters when necessary.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-10,Semi-Annual,ACU,,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-11,Semi-Annual,ACU,,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-12,Semi-Annual,ACU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-13,Semi-Annual,ACU,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause. Rectify issue where possible, reach out to manufacturer as necessary.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-14,Semi-Annual,ACU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-15,Semi-Annual,ACU,,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-16,Semi-Annual,ACU,,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-17,Semi-Annual,ACU,,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-18,Semi-Annual,ACU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-2,Semi-Annual,ACU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-20,Semi-Annual,ACU,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-3,Semi-Annual,ACU,,GSH,"Check for fin damage, refrigerant leaks and
evidence of fouling on the inddor!outdoor
refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition. Record location
of identified leaks.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-4,Semi-Annual,ACU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-6,Semi-Annual,ACU,,GSH,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-7,Semi-Annual,ACU,,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit!finish.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-8,Semi-Annual,ACU,,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-12,Annual,ACU,,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-13,Annual,ACU,,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-14,Annual,ACU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-15,Annual,ACU,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-16,Annual,ACU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-17,Annual,ACU,,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-18,Annual,ACU,,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-19,Annual,ACU,,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-2,Annual,ACU,,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-22,Annual,ACU,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-3,Annual,ACU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-4,Annual,ACU,,GSH,"Check for fin damage, refrigerant leaks and
evidence of fouling on the inddor/outdoor
refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition. Record location
of identified leaks.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-5,Annual,ACU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
