HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-8,Annual,ACU,,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit/finish.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-9,Annual,ACU,,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.9ACUQuarterly,2.9,2.9-ACU-Quarterly,2.9-Q-ACU-1,Quarterly,ACU,,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation.,YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-11,Semi-Annual,ACU,,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-20,Semi-Annual,ACU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
2.16ACU(TEC)Monthly,2.16,2.16-ACU(TEC)-Monthly,2.16-M-ACU(TEC)-12,Monthly,ACU(TEC),,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-10,Annual,AHU,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-11,Annual,AHU,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-12,Annual,AHU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-14,Annual,AHU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-15,Annual,AHU,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-16,Annual,AHU,,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-17,Annual,AHU,,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-19,Annual,AHU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-20,Annual,AHU,,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-9,Annual,AHU,,GSH,"Check air-filter fit and housing seal integrity. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.16AHUQuarterly,2.16,2.16-AHU-Quarterly,2.16-Q-AHU-1,Quarterly,AHU,,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.16AHUQuarterly,2.16,2.16-AHU-Quarterly,2.16-Q-AHU-2,Quarterly,AHU,,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.16AHUQuarterly,2.16,2.16-AHU-Quarterly,2.16-Q-AHU-3,Quarterly,AHU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-6,Semi-Annual,AHU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-7,Semi-Annual,AHU,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-8,Semi-Annual,AHU,,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Record location of identified
leaks.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-10,Annual,AHU,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-11,Annual,AHU,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-12,Annual,AHU,,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-12A,Annual,AHU,,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-14,Annual,AHU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-15,Annual,AHU,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-16,Annual,AHU,,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-17,Annual,AHU,,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-18,Annual,AHU,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-19,Annual,AHU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-20,Annual,AHU,,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-9,Annual,AHU,,GSH,"Check air-filter fit and housing seal integrity. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.7AHUQuarterly,2.7,2.7-AHU-Quarterly,2.7-Q-AHU-1,Quarterly,AHU,,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7AHUQuarterly,2.7,2.7-AHU-Quarterly,2.7-Q-AHU-2,Quarterly,AHU,,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.7AHUQuarterly,2.7,2.7-AHU-Quarterly,2.7-Q-AHU-3,Quarterly,AHU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-6,Semi-Annual,AHU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-7,Semi-Annual,AHU,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-8,Semi-Annual,AHU,,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Record location of identified
leaks.",YesNo,Yes,Specific List
2.3ASAnnual,2.3,2.3-AS-Annual,2.3-A-AS-2,Annual,AS,,GSH,"Inspect air separator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.3ASSemi-Annual,2.3,2.3-AS-Semi-Annual,2.3-SA-AS-1,Semi-Annual,AS,,GSH,Examine the strainer for any debris or dirt. Clean as needed.,YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-10,Annual,ATC,,GSH,"Check control box for dirt, debris, and!or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-11,Annual,ATC,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ATTAnnual,2.16,2.16-ATT-Annual,2.16-A-ATT-3,Annual,ATT,,GSH,"Inspect sound attenuator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.16ATTAnnual,2.16,2.16-ATT-Annual,2.16-A-ATT-4,Annual,ATT,,GSH,"Check attenuator for dirt, debris, and/or damaged/loose flexible connections. Clean attenuator and tighten/replace connections as needed.",YesNo,Yes,Specific List
2.16ATTSemi-Annual,2.16,2.16-ATT-Semi-Annual,2.16-SA-ATT-1,Semi-Annual,ATT,,GSH,"Verify that Perforated sheet metal liner and baffles are undamaged, remaining parallel, airspaces between baffles are free of debris, holes in perforated sheet metal liner are open and free of dust and foreign matter, no signs of rusting",YesNo,Yes,Specific List
2.16ATTSemi-Annual,2.16,2.16-ATT-Semi-Annual,2.16-SA-ATT-1A,Semi-Annual,ATT,,GSH,Vacuum dry deposits from airspaces and sheet metal liner. Remove grease laden deposits with mild detergent solution or isopropyl water base solution,YesNo,Yes,Specific List
2.16ATTSemi-Annual,2.16,2.16-ATT-Semi-Annual,2.16-SA-ATT-2,Semi-Annual,ATT,,GSH,Check screens for dirt accumulation Check screens for dirt accumulation,YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-1,Annual,ATT-ST,,GSH,"Verify that Perforated sheet metal liner and baffles are undamaged, remaining parallel, airspaces between baffles are free of debris, holes in perforated sheet metal liner are open and free of dust and foreign matter, no signs of rusting",YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-1A,Annual,ATT-ST,,GSH,Vacuum dry deposits from airspaces and sheet metal liner. Remove grease laden deposits with mild detergent solution or isopropyl water base solution,YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-3,Annual,ATT-ST,,GSH,"Inspect sound attenuator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-4,Annual,ATT-ST,,GSH,"Check attenuator for dirt, debris, and/or damaged/loose flexible connections. Clean attenuator and tighten/replace connections as needed.",YesNo,Yes,Specific List
2.16ATT-STMonthly,2.16,2.16-ATT-ST-Monthly,2.16-M-ATT-ST-2,Monthly,ATT-ST,,GSH,Check screens for dirt accumulation Check screens for dirt accumulation,YesNo,Yes,Specific List
2.16BDDSemi-Annual,2.16,2.16-BDD-Semi-Annual,2.16-SA-BDD-1,Semi-Annual,BDD,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8BDDSemi-Annual,2.8,2.8-BDD-Semi-Annual,2.8-SA-BDD-1,Semi-Annual,BDD,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-10,Annual,BEF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-12,Annual,BEF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-4,Annual,BEF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-5,Annual,BEF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-6,Annual,BEF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-8,Annual,BEF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-9,Annual,BEF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16BEFSemi-Annual,2.16,2.16-BEF-Semi-Annual,2.16-SA-BEF-1,Semi-Annual,BEF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-1,Semi-Annual,BEF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-10,Semi-Annual,BEF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-12,Semi-Annual,BEF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-4,Semi-Annual,BEF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-5,Semi-Annual,BEF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-6,Semi-Annual,BEF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-8,Semi-Annual,BEF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-9,Semi-Annual,BEF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.4BFVAnnual,2.4,2.4-BFV-Annual,2.4-A-BFV-1,Annual,BFV,,GSH,"Inspect butterfly valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3BOGVQuarterly,2.3,2.3-BOGV-Quarterly,2.3-Q-BOGV-1,Quarterly,BOGV,,GSH,"Inspect bleed-off gate valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3BPGVQuarterly,2.3,2.3-BPGV-Quarterly,2.3-Q-BPGV-1,Quarterly,BPGV,,GSH,"Inspect bypass globe valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16BRDSemi-Annual,2.16,2.16-BRD-Semi-Annual,2.16-SA-BRD-1,Semi-Annual,BRD,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.3BVQuarterly,2.3,2.3-BV-Quarterly,2.3-Q-BV-1,Quarterly,BV,,GSH,"Inspect balancing valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4BVRAnnual,2.4,2.4-BVR-Annual,2.4-A-BVR-1,Annual,BVR,,GSH,"Inspect circuit balancing valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-16,Annual,CH,,GSH,FLUSH TUBES FOR CORROSION RESISTANCE Cooler: For seasonal shutdown - Isolate and drain waterbox. Remove waterbox cover from one end. Use compressed air to clear tubes. ,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-17,Annual,CH,,GSH,FLUSH TUBES FOR CORROSION RESISTANCE Condenser: For seasonal shutdown - Isolate and drain waterbox. Remove waterbox cover from one end. Use compressed air to clear tubes.,YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-3,Annual,CHP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-4,Annual,CHP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-5,Annual,CHP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-6,Annual,CHP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-7,Annual,CHP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CHPSemi-Annual,2.3,2.3-CHP-Semi-Annual,2.3-SA-CHP-1,Semi-Annual,CHP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-3,Annual,CHS,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-4,Annual,CHS,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-5,Annual,CHS,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-6,Annual,CHS,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-7,Annual,CHS,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CHSSemi-Annual,2.3,2.3-CHS-Semi-Annual,2.3-SA-CHS-1,Semi-Annual,CHS,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CONDENSATE TANKAnnual,2.3,2.3-CONDENSATE TANK-Annual,2.3-A-CONDENSATE TANK -1,Annual,CONDENSATE TANK,,GSH,"Check interior of condensate tank
for wall thickness integrity. Record location of damage.",YesNo,Yes,Specific List
2.3CONDENSATE TANKQuarterly,2.3,2.3-CONDENSATE TANK-Quarterly,2.3-Q-CONDENSATE TANK -2,Quarterly,CONDENSATE TANK,,GSH,"Inspect drain valve. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CONDENSATE TANKQuarterly,2.3,2.3-CONDENSATE TANK-Quarterly,2.3-Q-CONDENSATE TANK -3,Quarterly,CONDENSATE TANK,,GSH,"Inspect vent. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-4,Annual,CP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-5,Annual,CP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-6,Annual,CP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-7,Annual,CP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-8,Annual,CP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.16CPSemi-Annual,2.16,2.16-CP-Semi-Annual,2.16-SA-CP-2,Semi-Annual,CP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-3,Annual,CRU,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-4,Annual,CRU,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-5,Annual,CRU,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-6,Annual,CRU,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-7,Annual,CRU,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CRUSemi-Annual,2.3,2.3-CRU-Semi-Annual,2.3-SA-CRU-1,Semi-Annual,CRU,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-12,Annual,CT,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-13,Annual,CT,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-14,Annual,CT,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-15,Annual,CT,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-16,Annual,CT,,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside
of recommended flow range. When leaking,
find
and record the location of
identified leaks.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-18,Annual,CT,,GSH,"Check cooling tower motors and pumps for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed.
Clean strainers.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-25,Annual,CT,,GSH,"Check sheaves, bushings, fan shafts and fan hubs for corrosion. Scrape and coat with ZRC.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-28,Annual,CT,,GSH,Sliding motor base – Inspect Sliding motor base – Grease,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-30,Annual,CT,,GSH,Inspect and clean protective finish. Galvanized: scrape and coat with ZRC. Stainless: clean and polish with a stainless steel cleaner.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-41,Annual,CT,,GSH,Water Level Indicator – Inspect Water Level Indicator – Clean,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-19,Monthly,CT,,GSH, Clean pan strainer.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-22,Monthly,CT,,GSH,Check water distribution system and spray pattern. ,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-27,Monthly,CT,,GSH,Check belt tension. Adjust belt tension.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-29,Monthly,CT,,GSH,"Check fan screens, inlet louvers and fans. Remove any dirt or debris.",YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-31,Monthly,CT,,GSH,Check AXS (crossflow) hot water basins for debris and corrosion. Clean as necessary.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-39,Monthly,CT,,GSH,Vibration Switch (mechanical) – Inspect enclosure for loose wiring and moisture. Vibration Switch – Adjust the sensitivity,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-20,Quarterly,CT,,GSH, Clean and flush pan.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-23,Quarterly,CT,,GSH,Check drift eliminators. ,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-24,Quarterly,CT,,GSH,"Check the fan blades for cracks, missing balancing weights, and vibrations. ",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-26,Quarterly,CT,,GSH, Lubricate fan shaft bearings.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-34,Quarterly,CT,,GSH,Heater – Inspect elements for scale build-up. Remove any scale build-up.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-38,Quarterly,CT,,GSH,Solenoid Make-up Valve – Inspect valve and strainer of debris Solenoid Make-up Valve – Clean valve and strainer of debris,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-5,Quarterly,CT,,GSH,"Check cooling-tower-fan open drive system couplings, bearings, and seals for wear and proper alignment. Lubricate and align as
needed.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-6,Quarterly,CT,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-7,Quarterly,CT,,GSH,"Check for fouling, corrosion, degradation, or dirt/debris accumulation on or in sump and strainer, wet decks, fill, nozzles, and exterior louvers. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-11,Semi-Annual,CT,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-33,Semi-Annual,CT,,GSH,Heater – Inspect junction box for loose wiring and moisture. Tighten loose wiring. Record any moisture.,YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-40,Semi-Annual,CT,,GSH,Sump Sweeper Piping – Inspect piping. Sump Sweeper Piping – Clean piping of debris.,YesNo,Yes,Specific List
3.4CTAnnual,3.4,3.4-CT-Annual,3.4-A-CT-1,Annual,CT,,GSH,"check fuses, replace if required ",YesNo,Yes,Specific List
2.8CUHAnnual,2.8,2.8-CUH-Annual,2.8-A-CUH-4,Annual,CUH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8CUHAnnual,2.8,2.8-CUH-Annual,2.8-A-CUH-5,Annual,CUH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8CUHAnnual,2.8,2.8-CUH-Annual,2.8-A-CUH-6,Annual,CUH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-2,Semi-Annual,CUH,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-3,Semi-Annual,CUH,,GSH,"Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-7,Semi-Annual,CUH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.12CVSemi-Annual,2.12,2.12-CV-Semi-Annual,2.12-SA-CV-1,Semi-Annual,CV,,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.14CVSemi-Annual,2.14,2.14-CV-Semi-Annual,2.14-SA-CV-1,Semi-Annual,CV,,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3CVQuarterly,2.3,2.3-CV-Quarterly,2.3-Q-CV-1,Quarterly,CV,,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4CVSemi-Annual,2.4,2.4-CV-Semi-Annual,2.4-SA-CV-1,Semi-Annual,CV,,GSH,"Inspect check valve for any leaks, damage or corrosion. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-3,Annual,CWP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-4,Annual,CWP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-5,Annual,CWP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-6,Annual,CWP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-7,Annual,CWP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CWPSemi-Annual,2.3,2.3-CWP-Semi-Annual,2.3-SA-CWP-1,Semi-Annual,CWP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16DCPAnnual,2.16,2.16-DCP-Annual,2.16-A-DCP-1,Annual,DCP,,GSH,Inspect louvers in the enclosures. ,YesNo,Yes,Specific List
2.16DCPAnnual,2.16,2.16-DCP-Annual,2.16-A-DCP-2,Annual,DCP,,GSH,Inspect connections. ,YesNo,Yes,Specific List
2.16DDCMonthly,2.16,2.16-DDC-Monthly,2.16-M-DDC-12,Monthly,DDC,,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-3,Annual,DWBP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-4,Annual,DWBP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-5,Annual,DWBP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-6,Annual,DWBP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-7,Annual,DWBP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.4DWBPSemi-Annual,2.4,2.4-DWBP-Semi-Annual,2.4-SA-DWBP-1,Semi-Annual,DWBP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4DWHPTAnnual,2.4,2.4-DWHPT-Annual,2.4-A-DWHPT-2,Annual,DWHPT,,GSH,"Inspect tank for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.4DWHPTSemi-Annual,2.4,2.4-DWHPT-Semi-Annual,2.4-SA-DWHPT-1,Semi-Annual,DWHPT,,GSH,Examine the tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
2.16ECHAnnual,2.16,2.16-ECH-Annual,2.16-A-ECH-4,Annual,ECH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ECHAnnual,2.16,2.16-ECH-Annual,2.16-A-ECH-5,Annual,ECH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ECHAnnual,2.16,2.16-ECH-Annual,2.16-A-ECH-6,Annual,ECH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-2,Semi-Annual,ECH,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-3,Semi-Annual,ECH,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-7,Semi-Annual,ECH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.7ECHAnnual,2.7,2.7-ECH-Annual,2.7-A-ECH-4,Annual,ECH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7ECHAnnual,2.7,2.7-ECH-Annual,2.7-A-ECH-5,Annual,ECH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7ECHAnnual,2.7,2.7-ECH-Annual,2.7-A-ECH-6,Annual,ECH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ECHSemi-Annual,2.7,2.7-ECH-Semi-Annual,2.7-SA-ECH-3,Semi-Annual,ECH,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7ECHSemi-Annual,2.7,2.7-ECH-Semi-Annual,2.7-SA-ECH-7,Semi-Annual,ECH,,GSH,Check unit heater for firt and debris. Clean as needed.,YesNo,Yes,Specific List
2.16EDHAnnual,2.16,2.16-EDH-Annual,2.16-A-EDH-2,Annual,EDH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EDHSemi-Annual,2.16,2.16-EDH-Semi-Annual,2.16-SA-EDH-3,Semi-Annual,EDH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-10,Annual,EF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-12,Annual,EF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-4,Annual,EF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-5,Annual,EF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-6,Annual,EF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-7,Annual,EF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-8,Annual,EF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-9,Annual,EF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16EFSemi-Annual,2.16,2.16-EF-Semi-Annual,2.16-SA-EF-1,Semi-Annual,EF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-1,Semi-Annual,EF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-10,Semi-Annual,EF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-11,Semi-Annual,EF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-12,Semi-Annual,EF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-4,Semi-Annual,EF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-5,Semi-Annual,EF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-6,Semi-Annual,EF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-7,Semi-Annual,EF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-8,Semi-Annual,EF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-9,Semi-Annual,EF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-10,Annual,EF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-11,Annual,EF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-12,Annual,EF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-2,Annual,EF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-4,Annual,EF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-7,Annual,EF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-8,Annual,EF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-9,Annual,EF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.8EFSemi-Annual,2.8,2.8-EF-Semi-Annual,2.8-SA-EF-1,Semi-Annual,EF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment. Replace worn belts with new belts
and adjust alignment as needed.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-10,Annual,EF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-11,Annual,EF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-12,Annual,EF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-2,Annual,EF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-3,Annual,EF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-4,Annual,EF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-7,Annual,EF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-8,Annual,EF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-9,Annual,EF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.9EFSemi-Annual,2.9,2.9-EF-Semi-Annual,2.9-SA-EF-1,Semi-Annual,EF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-1,Annual,EF(D),,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-10,Annual,EF(D),,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-11,Annual,EF(D),,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-3,Annual,EF(D),,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-6,Annual,EF(D),,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-7,Annual,EF(D),,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-8,Annual,EF(D),,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-9,Annual,EF(D),,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3ETAnnual,2.3,2.3-ET-Annual,2.3-A-ET-2,Annual,ET,,GSH,"Inspect air separator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.3ETSemi-Annual,2.3,2.3-ET-Semi-Annual,2.3-SA-ET-1,Semi-Annual,ET,,GSH,Examine the expansion tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
2.4ETAnnual,2.4,2.4-ET-Annual,2.4-A-ET-2,Annual,ET,,GSH,"Inspect tank for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.4ETSemi-Annual,2.4,2.4-ET-Semi-Annual,2.4-SA-ET-1,Semi-Annual,ET,,GSH,Examine the tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
2.16EUHAnnual,2.16,2.16-EUH-Annual,2.16-A-EUH-4,Annual,EUH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EUHAnnual,2.16,2.16-EUH-Annual,2.16-A-EUH-5,Annual,EUH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EUHAnnual,2.16,2.16-EUH-Annual,2.16-A-EUH-6,Annual,EUH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16EUHSemi-Annual,2.16,2.16-EUH-Semi-Annual,2.16-SA-EUH-3,Semi-Annual,EUH,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16EUHSemi-Annual,2.16,2.16-EUH-Semi-Annual,2.16-SA-EUH-7,Semi-Annual,EUH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.8EUHAnnual,2.8,2.8-EUH-Annual,2.8-A-EUH-4,Annual,EUH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EUHAnnual,2.8,2.8-EUH-Annual,2.8-A-EUH-5,Annual,EUH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EUHAnnual,2.8,2.8-EUH-Annual,2.8-A-EUH-6,Annual,EUH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8EUHSemi-Annual,2.8,2.8-EUH-Semi-Annual,2.8-SA-EUH-3,Semi-Annual,EUH,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8EUHSemi-Annual,2.8,2.8-EUH-Semi-Annual,2.8-SA-EUH-7,Semi-Annual,EUH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.9EUHAnnual,2.9,2.9-EUH-Annual,2.9-A-EUH-4,Annual,EUH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EUHAnnual,2.9,2.9-EUH-Annual,2.9-A-EUH-5,Annual,EUH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EUHAnnual,2.9,2.9-EUH-Annual,2.9-A-EUH-6,Annual,EUH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.9EUHSemi-Annual,2.9,2.9-EUH-Semi-Annual,2.9-SA-EUH-3,Semi-Annual,EUH,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.9EUHSemi-Annual,2.9,2.9-EUH-Semi-Annual,2.9-SA-EUH-7,Semi-Annual,EUH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-1,Monthly,EWC,,GSH,Check filter status with filter indication light. Replace filter if expired.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-2,Monthly,EWC,,GSH,Check supply valve to ensure it is open and free from leaks and/or damage. Open supply valve if closed. Record location of damage.,YesNo,Yes,Specific List
