HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-3,Monthly,EWC,,GSH,Check bubbler for excessive splatters when contacting bowl. Unscrew bubbler nozzle and flush with clean water.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-4,Monthly,EWC,,GSH,Verify that compressor is operating. Plug in compressor to power supply if unplugged.,YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-2,Monthly,EWH,,GSH,"Inspect temperature-pressure relief valve for any signs of damage, corrosion or leaks.",YesNo,Yes,Specific List
EWHMonthly,,-EWH-Monthly,2.4-M-EWH-2A,Monthly,EWH,GSH,REMOVE,"Lift the lever at the top of valve several times until the valve seats properly and operates freely. If it fails to completely reset and continues to release water, replace.  
*Not Recommended - Replace Quinquinneally or when leaking",YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-3,Monthly,EWH,,GSH," Flush the tank by opening water heater drain valve. Where water is not draining from valve, proceed to remove sediment buildup from tank.",YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-4,Monthly,EWH,,GSH,"Inspect heating elements for lime scale accumulations. If it is scaled, use UN-LIME product to remove accumulation on heating elements as per product directions.",YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-5,Monthly,EWH,,GSH,Inspect bottom of tank for sediment accumulations. Proceed to remove sediment buildup from tank.,YesNo,Yes,Specific List
2.4EWHSemi-Annual,2.4,2.4-EWH-Semi-Annual,2.4-SA-EWH-1,Semi-Annual,EWH,GSH,GSH,"Inspect sacrificial anode. Replace anode if diameter is 3/8"" or less. Replace anode if last time it was replaced was 1 year ago.",YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-6,Annual,EX. PANEL 431,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-6,Annual,EX. PANEL 432,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-6,Annual,EX. PANEL 433,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-6,Annual,EX. PANEL 443,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-10,Annual,FCU,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-12,Annual,FCU,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-13,Annual,FCU,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-14,Annual,FCU,,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range.
When leaking, find and record
the location of identified leaks.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-15,Annual,FCU,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-16,Annual,FCU,,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-17,Annual,FCU,,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-19,Annual,FCU,,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-20,Annual,FCU,,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-7,Annual,FCU,,GSH,Check air-filter fit and housing seal integrity. Clean as needed.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-8,Annual,FCU,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-9,Annual,FCU,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7FCUQuarterly,2.7,2.7-FCU-Quarterly,2.7-Q-FCU-1,Quarterly,FCU,,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7FCUQuarterly,2.7,2.7-FCU-Quarterly,2.7-Q-FCU-2,Quarterly,FCU,,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-21,Semi-Annual,FCU,GSH,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-3,Semi-Annual,FCU,,GSH,"Check steam system traps, water valves and pumps. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-5,Semi-Annual,FCU,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-6,Semi-Annual,FCU,,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-6A,Semi-Annual,FCU,,GSH,Clean and restore as needed to ensure acceptable condition. Find and record the location of identified leaks.,YesNo,Yes,Specific List
2.16FDAnnual,2.16,2.16-FD-Annual,2.16-A-FD-1,Annual,FD,,GSH,"Inspect Fire Damper Clean, adjust and lubricate as needed",YesNo,Yes,Specific List
2.16FDSemi-Annual,2.16,2.16-FD-Semi-Annual,2.16-SA-FD-2,Semi-Annual,FD,,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7FDSemi-Annual,2.7,2.7-FD-Semi-Annual,2.7-SA-FD-1,Semi-Annual,FD,,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8FDAnnual,2.8,2.8-FD-Annual,2.8-A-FD-1,Annual,FD,,GSH,"Inspect Fire Damper. Clean, adjust and lubricate as needed",YesNo,Yes,Specific List
2.8FDSemi-Annual,2.8,2.8-FD-Semi-Annual,2.8-SA-FD-2,Semi-Annual,FD,,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-10,Annual,FF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-11,Annual,FF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-12,Annual,FF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-2,Annual,FF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-3,Annual,FF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-4,Annual,FF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-5,Annual,FF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-8,Annual,FF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-9,Annual,FF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16FFSemi-Annual,2.16,2.16-FF-Semi-Annual,2.16-SA-FF-1,Semi-Annual,FF,GSH,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16FFSemi-Annual,2.16,2.16-FF-Semi-Annual,2.16-SA-FF-6,Semi-Annual,FF,GSH,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16FFSemi-Annual,2.16,2.16-FF-Semi-Annual,2.16-SA-FF-7,Semi-Annual,FF,,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4FHAnnual,2.4,2.4-FH-Annual,2.4-A-FH-1,Annual,FH,,GSH,"Inspect floor hydrant for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
4.10FIFSemi-Annual,4.10,4.10-FIF-Semi-Annual,4.10-SA-FIF-1,Semi-Annual,FIF,,GSH,"Inspect Filter Fan in Control Panel Enclosure to verify proper operation. Clean Fan grille and filter, repair fan as required.",YesNo,Yes,Specific List
2.16FLXAnnual,2.16,2.16-FLX-Annual,2.16-A-FLX-1,Annual,FLX,,GSH,Inspect Flexible connections Clean as needed,YesNo,Yes,Specific List
2.16FLXAnnual,2.16,2.16-FLX-Annual,2.16-A-FLX-2,Annual,FLX,,GSH,Check Tightness of exposed nuts and bolts Check Tightness of exposed nuts and bolts,YesNo,Yes,Specific List
2.16FSDSemi-Annual,2.16,2.16-FSD-Semi-Annual,2.16-SA-FSD-1,Semi-Annual,FSD,,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.16FSDSemi-Annual,2.16,2.16-FSD-Semi-Annual,2.16-SA-FSD-1A,Semi-Annual,FSD,,GSH,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7FSDSemi-Annual,2.7,2.7-FSD-Semi-Annual,2.7-SA-FSD-1,Semi-Annual,FSD,,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.7FSDSemi-Annual,2.7,2.7-FSD-Semi-Annual,2.7-SA-FSD-1A,Semi-Annual,FSD,,GSH,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.8FSDAnnual,2.8,2.8-FSD-Annual,2.8-A-FSD-1,Annual,FSD,,GSH,"Inspect Fire Smoke Damper. Clean, adjust and lubricate as needed",YesNo,Yes,Specific List
2.8FSDSemi-Annual,2.8,2.8-FSD-Semi-Annual,2.8-SA-FSD-2,Semi-Annual,FSD,,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-1,Monthly,FT,,GSH,"Inspect flash tank to ensure it is secured and is not vibrating excessively. Secure flash tank. If flash tank continues to vibrate, condensate lines and/or
flash vessel may be undersized or water hammer occuring. Contact manufacturer.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-2,Monthly,FT,,GSH,"Check for proper flash steam flow. Adjust pressure reducing valve or back pressure regulator as necessary, if excessive or inadequate.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-3,Monthly,FT,,GSH,"Inspect back pressure regulator. Adjust back pressure regulator and/or pressur reducing valve steam pressure setting, if back pressure regulator is venting too often.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-4,Monthly,FT,,GSH,Check flash tank for flooding. Isolate and check traps and discharge check valve.,YesNo,Yes,Specific List
2.8GBAnnual,2.8,2.8-GB-Annual,2.8-A-GB-1,Annual,GB,,GSH,"Inspect gas booster for any damage, dust, leaks, etc. Motors have sealed bearings which are factory lubricated for normal bearing life. Check bearings condition. Record any damage, leaks, etc. Reach out to manufacturer as necessary.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-10,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect refractory for damage or wear. Clean combustion-side e.g.s, fire tubes, upper and lower drums. Record location of refractory damage or wear.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-11,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,Observe burner flame at high load for correct clearance from refractory. Clean and adjust.,YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-12,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-5,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-6,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-7,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check for evidence of buildup or fouling, corrosion, or degradation on heat-exchange surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-8,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-9,Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check combustion chamber, burner, and flue for deterioration, moisture problems, condensation, and combustion products. Clean, and adjust combustion
process for proper operation.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-14,Monthly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect temperature-pressure relief valve for any signs of damage, corrosion or leaks.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-15,Monthly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Flush the tank by opening water heater drain valve. Where water is not draining from valve, proceed to remove sediment buildup from tank.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-17,Monthly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,Inspect bottom of tank for sediment accumulations. Proceed to remove sediment buildup from tank.,YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-21,Monthly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,Inspect tank for lime scale accumulations. Clean any scale from water heater/tank.,YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-1,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect blowdown or drain valve. Clear all debris to ensure proper operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-16,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,Inspect pressure and temperature gauges. Record any damage or issues with gauges.,YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-18,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect inlet, outlet and return lines. Record any damage or issues with lines.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-19,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect manual shutoff valves. Record any leaks, damage or corrossion.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-2,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check for evidence of leakage of fuel supply, heat transfer fluid, and flue gas. Record location of identified
leaks.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-20,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,Inspect water and operating temperatures. Record temperatures. Make necessary adjustments.,YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-22,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect expansion tank. Record any damage, leaks or corrosion.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-3,Quarterly,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check gas pressure, gas valve operation, and combustion fan operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4GFWHSemi-Annual,2.4,2.4-GFWH-Semi-Annual,2.4-SA-GFWH-13,Semi-Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Inspect sacrificial anode. Replace anode if diameter is 3/8"" or less. Replace anode if last time it was replaced was 1 year ago.",YesNo,Yes,Specific List
2.4GFWHSemi-Annual,2.4,2.4-GFWH-Semi-Annual,2.4-SA-GFWH-4,Semi-Annual,GFWH,GSH (SUB 1ST TIME THEN US),GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, and verify
proper operation.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-10,Annual,GMU,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-6,Annual,GMU,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-7,Annual,GMU,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-8,Annual,GMU,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-9,Annual,GMU,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-1,Semi-Annual,GMU,,GSH,Examine the glycol tank for damage. Record location of damage.,YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-4,Semi-Annual,GMU,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.14GVSemi-Annual,2.14,2.14-GV-Semi-Annual,2.14-SA-GV-1,Semi-Annual,GV,,GSH,"Inspect valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3GVQuarterly,2.3,2.3-GV-Quarterly,2.3-Q-GV-1,Quarterly,GV,,GSH,"Inspect valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4GVAnnual,2.4,2.4-GV-Annual,2.4-A-GV-1,Annual,GV,,GSH,"Inspect gate valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4HBAnnual,2.4,2.4-HB-Annual,2.4-A-HB-1,Annual,HB,,GSH,"Inspect hose bib for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4HCVAnnual,2.4,2.4-HCV-Annual,2.4-A-HCV-1,Annual,HCV,,GSH,"Inspect house control valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.
*Not BMS control.  ""House Control Valve"" is an NYC Plumbing term for main shut off of domestic water before water meter",YesNo,Yes,Specific List
2.2HDSMonthly,2.2,2.2-HDS-Monthly,2.2-M-HDS-12,Monthly,HDS,,GSH,Verify display reading. Investigate significant changes in the reading.,YesNo,Yes,Specific List
2.8HTGAnnual,2.8,2.8-HTG-Annual,2.8-A-HTG-2,Annual,HTG,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8HTGSemi-Annual,2.8,2.8-HTG-Semi-Annual,2.8-SA-HTG-3,Semi-Annual,HTG,,GSH,"Check baseboard/radiant panel for dust, dirt and debris. Clean as needed.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-3,Annual,HWP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-4,Annual,HWP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-5,Annual,HWP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-6,Annual,HWP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-7,Annual,HWP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3HWPSemi-Annual,2.3,2.3-HWP-Semi-Annual,2.3-SA-HWP-1,Semi-Annual,HWP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3HX(PF)Annual,2.3,2.3-HX(PF)-Annual,2.3-A-HX(PF)-3,Annual,HX(PF),,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3HX(PF)Annual,2.3,2.3-HX(PF)-Annual,2.3-A-HX(PF)-5,Annual,HX(PF),,GSH,"Check gasket seal integrity for plates and frame. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.3HX(PF)Annual,2.3,2.3-HX(PF)-Annual,2.3-A-HX(PF)-6,Annual,HX(PF),,GSH,"Check pressure drops on both primary and secondary sides of heat exchanger. Adjust valve settings, unclog heat exchanger inlets/outlets, and/or clean plates.",YesNo,Yes,Specific List
2.3HX(ST)Annual,2.3,2.3-HX(ST)-Annual,2.3-A-HX(ST)-4,Annual,HX(ST),,GSH,"Check gasket seal integrity for tank and head. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.3HX(ST)Annual,2.3,2.3-HX(ST)-Annual,2.3-A-HX(ST)-5,Annual,HX(ST),,GSH,"Check pressure drops on water side of heat exchanger. Adjust valve settings, unclog heat exchanger outlets, and/or clean tubes.",YesNo,Yes,Specific List
2.3HX(ST)Semi-Annual,2.3,2.3-HX(ST)-Semi-Annual,2.3-SA-HX(ST)-2,Semi-Annual,HX(ST),,GSH,"Check for evidence of build-up, fouling, corrosion, or degradation on tube heat exchange surfaces. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
2.3IVAnnual,2.3,2.3-IV-Annual,2.3-A-IV-1,Annual,IV,GSH,GSH,"Inspect isolation valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.7MDSemi-Annual,2.7,2.7-MD-Semi-Annual,2.7-SA-MD-1A,Semi-Annual,MD,GSH,GSH,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.4NFWHAnnual,2.4,2.4-NFWH-Annual,2.4-A-NFWH-1,Annual,NFWH,,GSH,"Inspect non-freeze wall hydrant for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-3,Annual,P,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-4,Annual,P,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-5,Annual,P,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-6,Annual,P,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-7,Annual,P,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3PSemi-Annual,2.3,2.3-P-Semi-Annual,2.3-SA-P-1,Semi-Annual,P,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.12PCPMonthly,2.12,2.12-PCP-Monthly,2.12-M-PCP-1,Monthly,PCP,,GSH,Verify no equipment has been left in override (hand/OFF instead of auto). Make corrections as required.,YesNo,Yes,Specific List
2.12PVSemi-Annual,2.12,2.12-PV-Semi-Annual,2.12-SA-PV-1,Semi-Annual,PV,,GSH,"Inspect plug valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6,Weekly,PW,,GSH, WEEK1: Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6A,Weekly,PW,,GSH,WEEK2:  Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6B,Weekly,PW,,GSH,WEEK3:  Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6C,Weekly,PW,,GSH,WEEK4: Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWAnnual,2.4,2.4-PW-Annual,2.4-A-PW-8,Annual,PW,,GSH, Grease Motor,YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-1,Monthly,PW,,GSH,Check heat exchanger water level.,YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-1A,Monthly,PW,,GSH,"Record water level. The level must be up to the filler pipe neck. Add water if necessary. If cold water has been added, heating may cause the expanding water to escape through the filler plug. This will stop after operating temperature has been reached.",YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-2,Monthly,PW,,GSH,"Check system for operation. Record observations of system operation. Automatic start/stop, hot high pressure water, and smooth operation should be noted.",YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-3,Monthly,PW,,GSH," Change oil in pump crankcase. Note the condition of the oil when drained. If found to be creamy, water seals
in pump may have to be removed and replaced.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-11,Annual,REF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-12,Annual,REF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-2,Annual,REF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-3,Annual,REF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-4,Annual,REF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-7,Annual,REF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-8,Annual,REF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-9,Annual,REF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3REFSemi-Annual,2.3,2.3-REF-Semi-Annual,2.3-SA-REF-1,Semi-Annual,REF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.3REFSemi-Annual,2.3,2.3-REF-Semi-Annual,2.3-SA-REF-5,Semi-Annual,REF,GSH,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16RIPMonthly,2.16,2.16-RIP-Monthly,2.16-M-RIP-12,Monthly,RIP,,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.3RLPMonthly,2.3,2.3-RLP-Monthly,2.3-M-RLP-4,Monthly,RLP,,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-3,Annual,RP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-4,Annual,RP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-5,Annual,RP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-6,Annual,RP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-7,Annual,RP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.4RPSemi-Annual,2.4,2.4-RP-Semi-Annual,2.4-SA-RP-1,Semi-Annual,RP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3RVQuarterly,2.3,2.3-RV-Quarterly,2.3-Q-RV-1,Quarterly,RV,,GSH,"Inspect relief valves. Clean, lubricate and verify proper operation. Replace if necessary",YesNo,Yes,Specific List
2.3SDSAnnual,2.3,2.3-SDS-Annual,2.3-A-SDS-10,Annual,SDS,,GSH,Inspect external piping insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.3SDSAnnual,2.3,2.3-SDS-Annual,2.3-A-SDS-8,Annual,SDS,,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-2,Quarterly,SDS,,GSH,"Check piping for leaks. Record location of identified
leaks.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-3,Quarterly,SDS,,GSH,"Check safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-4,Quarterly,SDS,,GSH,"Check piping anchors for integrity, and check piping for alignment and expansion fittings for proper operation. Adjust and lubricate as needed.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-5,Quarterly,SDS,,GSH,"Inspect blowdown or drain valve. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-10,Annual,SEF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-12,Annual,SEF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-4,Annual,SEF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-5,Annual,SEF,,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-5A,Annual,SEF,,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-6,Annual,SEF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-7,Annual,SEF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-8,Annual,SEF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-9,Annual,SEF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16SEFSemi-Annual,2.16,2.16-SEF-Semi-Annual,2.16-SA-SEF-1,Semi-Annual,SEF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16SEFSemi-Annual,2.16,2.16-SEF-Semi-Annual,2.16-SA-SEF-2,Semi-Annual,SEF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-10,Annual,SEF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-11,Annual,SEF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-12,Annual,SEF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-4,Annual,SEF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-5,Annual,SEF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-6,Annual,SEF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-7,Annual,SEF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-8,Annual,SEF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-9,Annual,SEF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-1,Semi-Annual,SEF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Fans shall be examined for correct rotation. ",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-1A,Semi-Annual,SEF,,GSH,"Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made. Correct tension and sheave
alignment. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-2,Semi-Annual,SEF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16SESQuinquennial,2.16,2.16-SES-Quinquennial,2.16-QQ-SES-1A,Quinquennial,SES,,GSH,Test reports shall include all information required by NYC BC Section 909.18.8.3 and shall be compared against the baseline special inspection report. ,YesNo,Yes,Specific List
2.16SESQuinquennial,2.16,2.16-SES-Quinquennial,2.16-QQ-SES-1B,Quinquennial,SES,,GSH,Causes for any significant deviations from the baseline report shall be identified and corrected. A record of each inspection and test shall be maintained on the premises.,YesNo,Yes,Specific List
2.7SESQuinquennial,2.7,2.7-SES-Quinquennial,2.7-QQ-SES-1A,Quinquennial,SES,,GSH,Test reports shall include all information required by NYC BC Section 909.18.8.3 and shall be compared against the baseline special inspection report. ,YesNo,Yes,Specific List
2.7SESQuinquennial,2.7,2.7-SES-Quinquennial,2.7-QQ-SES-1B,Quinquennial,SES,,GSH,Causes for any significant deviations from the baseline report shall be identified and corrected. A record of each inspection and test shall be maintained on the premises.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-10,Annual,SF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-11,Annual,SF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-12,Annual,SF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-4,Annual,SF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-5,Annual,SF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-6,Annual,SF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-7,Annual,SF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-8,Annual,SF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-9,Annual,SF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16SFSemi-Annual,2.16,2.16-SF-Semi-Annual,2.16-SA-SF-1,Semi-Annual,SF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16SFSemi-Annual,2.16,2.16-SF-Semi-Annual,2.16-SA-SF-2,Semi-Annual,SF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-1,Semi-Annual,SF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-10,Semi-Annual,SF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-11,Semi-Annual,SF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-12,Semi-Annual,SF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-2,Semi-Annual,SF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-4,Semi-Annual,SF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-5,Semi-Annual,SF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-6,Semi-Annual,SF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-7,Semi-Annual,SF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-8,Semi-Annual,SF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-9,Semi-Annual,SF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-10,Annual,SF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-11,Annual,SF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-12,Annual,SF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-2,Annual,SF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-3,Annual,SF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-4,Annual,SF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-7,Annual,SF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-8,Annual,SF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-9,Annual,SF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.8SFSemi-Annual,2.8,2.8-SF-Semi-Annual,2.8-SA-SF-1,Semi-Annual,SF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment. Replace worn belts with new belts
and adjust alignment as needed.",YesNo,Yes,Specific List
2.8SFSemi-Annual,2.8,2.8-SF-Semi-Annual,2.8-SA-SF-5,Semi-Annual,SF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-1,Annual,SF(D),,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-10,Annual,SF(D),,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-11,Annual,SF(D),,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-2,Annual,SF(D),,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-3,Annual,SF(D),,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-4,Annual,SF(D),,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-6,Annual,SF(D),,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-7,Annual,SF(D),,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-8,Annual,SF(D),,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-9,Annual,SF(D),,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3SMQuarterly,2.3,2.3-SM-Quarterly,2.3-Q-SM-1,Quarterly,SM,,GSH,"Inspect for proper operation of steam meters and incoming service stop valve . Record location of damage, leaks or malfunction. Contact Con Edison.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-10,Annual,SP,,GSH,"Check electrical cabinet and junction boxes to ensue they are clean and dry. Record status of electrical cabinet/junction boxes including whether they are dirty, wet or damaged. Clean and dry as needed. If wet, schedule corrective action to adresss water.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-12,Annual,SP,,GSH,"Using a Meggar (1000 V Max), check that the resistance between the earth (ground) and phase lead is more than 5 megohms. Conduct a phase-to-phase resistance check. Record resistance value measured and phase- to-phase resistance check.",YesNo,Yes,Specific List
