HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-13,Annual,SP,,GSH,"Check the condition and functionality of level regulators. Record condition and status of level regulators including any damage, operational status, etc. Schedule replacement as necessary.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-14,Annual,SP,,GSH,Check lifting handle and lifting device to ensure local safety regulations are followed. Check condition of lifting handle and device. Check screws for the lifting handle.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-14A,Annual,SP,,GSH,Record condition and status of lifting handle and devices. Tighten or replace screws as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-16,Annual,SP,,GSH,Check overload protection and other protections to ensure correct settings. Record settings at onset of inspection. Change to correct settings. Record new settings.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-17,Annual,SP,,GSH,Check thermal contacts to ensure normally closed circuit and interval is between 0 and 1 ohm. Record settings and adjust as necessary,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-18,Annual,SP,,GSH,Check thermristor resistance is between 20- 250 ohms and the measure voltage is maximum 2 V DC. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-19,Annual,SP,,GSH,Check voltage and amperage running values. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-20,Annual,SP,,GSH,"Check the inspection chamber. Drain all liquid, if any. Check the resistance of the leakage sensor, normal value approx.1200 ohms, alarm approx. 430 ohms.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-23,Annual,SP,,GSH,"Check seal housing. Fill with new coolant, if necessary. Check that the freezing point is lower than -13°C (9°F).",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-3,Annual,SP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-4,Annual,SP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-5,Annual,SP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-6,Annual,SP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-7,Annual,SP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-8,Annual,SP,,GSH,"Check that the cables do not have any sharp bends and are notpinched. Check for damage of outer jacket. Record cable status, location of damage and schedule replacment of cable if damaged.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-9,Annual,SP,,GSH,Check power connections and terminal board connections are properly tightened. Record connection status and location of loose connection. Tighten connections as needed.,YesNo,Yes,Specific List
2.12SPQuinquennial,2.12,2.12-SP-Quinquennial,2.12-QQ-SP-21,Quinquennial,SP,,GSH,Inspect pump support and main bearing. Replace the bearings with new bearings as necessary.,YesNo,Yes,Specific List
2.12SPQuinquennial,2.12,2.12-SP-Quinquennial,2.12-QQ-SP-22,Quinquennial,SP,,GSH,Inspect pump mechanical seal. Replace mechanical seal as necessary.,YesNo,Yes,Specific List
2.12SPSemi-Annual,2.12,2.12-SP-Semi-Annual,2.12-SA-SP-2,Semi-Annual,SP,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-10,Annual,SP,,GSH,"Using a Meggar (1000 V Max), check that the resistance between the earth (ground) and phase lead is more than 1 megohms. Conduct a phase-to-phase resistance check. Record resistance value measured and phase- to-phase resistance check.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-11,Annual,SP,,GSH,Check lifting handle and lifting device to ensure local safety regulations are followed. Check condition of lifting handle and device. Check screws for the lifting handle.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-11A,Annual,SP,,GSH,Record condition and status of lifting handle and devices. Tighten or replace screws as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-12,Annual,SP,,GSH,"Inspect the oil plug O-rings, entrance O-rings and junction cover O-rings. Replace O-rings and lubricate new O-rings.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-13,Annual,SP,,GSH,Check thermal contacts to ensure normally closed circuit and interval is between 0 and 1 ohm. Record settings and adjust as necessary,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-14,Annual,SP,,GSH,Check voltage and amperage running values. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-15,Annual,SP,,GSH,Inspect pump support and main bearing. Replace the bearings with new bearings as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-16,Annual,SP,,GSH,Inspect pump mechanical seal. Replace mechanical seal as necessary. Replace oil if cloudy with debris or water mixed with oil.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-2,Annual,SP,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-3,Annual,SP,,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-4,Annual,SP,,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-5,Annual,SP,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-6,Annual,SP,,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-7,Annual,SP,,GSH,"Check that the cables do not have any sharp bends and are notpinched. Check for damage of outer jacket. Record cable status, location of damage and schedule replacment of cable if damaged.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-8,Annual,SP,,GSH,Check power connections and terminal board connections are properly tightened. Record connection status and location of loose connection. Tighten connections as needed.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-9,Annual,SP,,GSH,"Check the impeller clearance and imperllar rotation direction. Adjust the impeller, if necessary.",YesNo,Yes,Specific List
2.14SPSemi-Annual,2.14,2.14-SP-Semi-Annual,2.14-SA-SP-1,Semi-Annual,SP,,GSH,Inspect pumps and associated electrical components. Check electrical cabinet and junction boxes to ensue they are clean and dry.,YesNo,Yes,Specific List
2.14SPSemi-Annual,2.14,2.14-SP-Semi-Annual,2.14-SA-SP-1A,Semi-Annual,SP,,GSH,"Record status of electrical cabinet/junction boxes including whether they are dirty, wet or damaged. Clean and dry as needed. If wet, schedule corrective action to adresss water. Verify proper
operation.",YesNo,Yes,Specific List
2.12SPBSemi-Annual,2.12,2.12-SPB-Semi-Annual,2.12-SA-SPB-2,Semi-Annual,SPB,,GSH,"Check the guard rails, guide rails, hatches, ladders, covers, grates, lifting chains and other protections within pump station.",YesNo,Yes,Specific List
2.12SPBSemi-Annual,2.12,2.12-SPB-Semi-Annual,2.12-SA-SPB-2A,Semi-Annual,SPB,,GSH,"Record condition of each item including any damage, corrosion, devices are secure, etc. Secure devices to ensure safety. Schedule replacement of devices as necessary.",YesNo,Yes,Specific List
2.14SPBSemi-Annual,2.14,2.14-SPB-Semi-Annual,2.14-SA-SPB-2,Semi-Annual,SPB,,GSH,"Check the guard rails, guide rails, hatches, ladders, covers, grates, lifting chains and other protections within pump station.",YesNo,Yes,Specific List
2.14SPBSemi-Annual,2.14,2.14-SPB-Semi-Annual,2.14-SA-SPB-2A,Semi-Annual,SPB,,GSH,"Record condition of each item including any damage, corrosion, devices are secure, etc. Secure devices to ensure safety. Schedule replacement of devices as necessary.",YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-6,Annual,SPC,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-10,Annual,SPF,,GSH,Inspect exposed ductwork. Record location of damage,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-11,Annual,SPF,,GSH,Inspect Flexible connections Clean as needed,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-12,Annual,SPF,,GSH,Inspect seismic restrants Clean as needed,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-13,Annual,SPF,,GSH,Run fan for 15 minutes Check all componets for proper operation,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-4,Annual,SPF,,GSH,Check fan drive for problems due to poor alignment or poor bearing seating Adjust and lubricate as necessary,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-5,Annual,SPF,,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-5A,Annual,SPF,,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-6,Annual,SPF,,GSH,Assess field-serviceable bearings Lubricate as necessary,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-8,Annual,SPF,,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-9,Annual,SPF,,GSH,Check integrity of all panels on equipment. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.16SPFSemi-Annual,2.16,2.16-SPF-Semi-Annual,2.16-SA-SPF-1,Semi-Annual,SPF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment of evidence of wear Correct tension and sheave alignment",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-10,Annual,SPF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-11,Annual,SPF,,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-12,Annual,SPF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-4,Annual,SPF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-5,Annual,SPF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-6,Annual,SPF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-8,Annual,SPF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-9,Annual,SPF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-1,Semi-Annual,SPF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Fans shall be examined for correct rotation. ",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-1A,Semi-Annual,SPF,,GSH,"Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made. Correct tension and sheave
alignment. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-10B,Annual,SPP,,GSH,A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16SPPMonthly,2.16,2.16-SPP-Monthly,2.16-M-SPP-12,Monthly,SPP,,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.3SSQuarterly,2.3,2.3-SS-Quarterly,2.3-Q-SS-1,Quarterly,SS,,GSH,"Inspect for proper operation of safety shut off valve. Record location of damage, leaks or malfunction.",YesNo,Yes,Specific List
2.3SS0Quarterly,2.3,2.3-SS0-Quarterly,2.3-Q-SS0-1,Quarterly,SS0,,GSH,"Inspect for proper operation of motorized safety shut-off valve. Record location of damage, leaks or malfunction.",YesNo,Yes,Specific List
2.3STAnnual,2.3,2.3-ST-Annual,2.3-A-ST-1,Annual,ST,,GSH,Check strainers. Clean housing and tighten connections as needed. Clean strainers.,YesNo,Yes,Specific List
2.3STMonthly,2.3,2.3-ST-Monthly,2.3-M-ST-2,Monthly,ST,,GSH,Check strainer basket for debris and particulate buildup. Blowdown strainer and clean all debris and particulate buildup.,YesNo,Yes,Specific List
2.4STAnnual,2.4,2.4-ST-Annual,2.4-A-ST-1,Annual,ST,,GSH,Check strainers. Clean housing and tighten connections as needed. Clean strainers.,YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-1,Annual,STR,,GSH,"Inspect cover seal and O-rings. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-2,Annual,STR,,GSH,Inspect coarse and fine screens. Clean and verify proper operation.,YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-3,Annual,STR,,GSH,"Inspect piston, upper bearing and lower bearing and air/water connections. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-4,Annual,STR,,GSH,Inspect dirt collector and dirt collector nozzles. Clean and verify proper operation.,YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-10,Annual,SWH,,GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-5,Annual,SWH,GSH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-6,Annual,SWH,GSH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-7,Annual,SWH,,GSH,"Check for evidence of buildup or fouling, corrosion, or degradation on heat-exchange surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-8,Annual,SWH,,GSH,"Check valves for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-9,Annual,SWH,,GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-11,Monthly,SWH,,GSH,"Inspect temperature-pressure relief valve for any signs of damage, corrosion or leaks.",YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-12,Monthly,SWH,,GSH," Flush the tank by opening water heater drain valve. Where water is not draining from valve, proceed to remove sediment buildup from tank.",YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-14,Monthly,SWH,,GSH,Inspect bottom of tank for sediment accumulations. Proceed to remove sediment buildup from tank.,YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-18,Monthly,SWH,,GSH,Inspect tank for lime scale accumulations. Clean any scale from water heater/tank.,YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-1,Quarterly,SWH,,GSH,"Inspect blowdown or drain valve. Clear all debris to ensure proper operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-13,Quarterly,SWH,,GSH,Inspect pressure and temperature gauges. Record any damage or issues with gauges.,YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-15,Quarterly,SWH,,GSH,"Inspect inlet, outlet and return lines. Record any damage or issues with lines.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-16,Quarterly,SWH,,GSH,"Inspect manual shutoff valves. Record any leaks, damage or corrossion.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-17,Quarterly,SWH,,GSH,Inspect water and operating temperatures. Record temperatures. Make necessary adjustments.,YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-19,Quarterly,SWH,,GSH,"Inspect expansion tank. Record any damage, leaks or corrosion.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-2,Quarterly,SWH,,GSH,"Check for evidence of leakage of fuel supply and heat transfer fluid. Record location of identified
leaks.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-3,Quarterly,SWH,,GSH,"Check steam pressure, steam valve operation, and condensate pump operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4SWHSemi-Annual,2.4,2.4-SWH-Semi-Annual,2.4-SA-SWH-4,Semi-Annual,SWH,GSH,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, and verify
proper operation.",YesNo,Yes,Specific List
2.3TDVQuarterly,2.3,2.3-TDV-Quarterly,2.3-Q-TDV-1,Quarterly,TDV,,GSH,"Check for proper operation of triple duty valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-10B,Annual,TEC,,GSH,A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16TECMonthly,2.16,2.16-TEC-Monthly,2.16-M-TEC-12,Monthly,TEC,,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-10,Annual,TEF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-11,Annual,TEF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-12,Annual,TEF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-2,Annual,TEF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-3,Annual,TEF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-5,Annual,TEF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-8,Annual,TEF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-9,Annual,TEF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16TEFSemi-Annual,2.16,2.16-TEF-Semi-Annual,2.16-SA-TEF-1,Semi-Annual,TEF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16TEFSemi-Annual,2.16,2.16-TEF-Semi-Annual,2.16-SA-TEF-6,Semi-Annual,TEF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-1,Semi-Annual,TEF,,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Fans shall be examined for correct rotation. ",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-10,Semi-Annual,TEF,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-12,Semi-Annual,TEF,,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-1A,Semi-Annual,TEF,,GSH,"Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made. Correct tension and sheave
alignment. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-2,Semi-Annual,TEF,,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-4,Semi-Annual,TEF,,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-5,Semi-Annual,TEF,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-6,Semi-Annual,TEF,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-7,Semi-Annual,TEF,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-8,Semi-Annual,TEF,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-9,Semi-Annual,TEF,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-1,Annual,TEF(D),,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-10,Annual,TEF(D),,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-11,Annual,TEF(D),,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-3,Annual,TEF(D),,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-4,Annual,TEF(D),,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-6,Annual,TEF(D),,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-7,Annual,TEF(D),,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-7A,Annual,TEF(D),,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-8,Annual,TEF(D),,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-4,Annual,TFD,,GSH,Inspect stainless steel bearing bushing Blow with compressed air to clean bearings,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-5,Annual,TFD,,GSH,Inspect linkage trains and pivot points Tighten loose fastners and tighten as required. Lubricate pivot points with nickel anti-seize compound,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-6,Annual,TFD,,GSH,Inspect dampers for premature corrosion Inspect dampers for premature corrosion,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-7,Annual,TFD,,GSH,Visually inspect actuators to verify that the jacket is attached and tight Visually inspect actuators to verify that the jacket is attached and tight,YesNo,Yes,Specific List
2.16TFDQuarterly,2.16,2.16-TFD-Quarterly,2.16-Q-TFD-2,Quarterly,TFD,,GSH,"Inspect damper blades, jamb seals, bearings, linkage trains, actuators Hand wipe with industrial grade degreasing agent, remove all debris",YesNo,Yes,Specific List
2.16TFDQuarterly,2.16,2.16-TFD-Quarterly,2.16-Q-TFD-3,Quarterly,TFD,,GSH,Inspect blade seals for wear and deterioration Clean damper blade and jamb seals,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1,Weekly,TMV,,GSH,WEEK1: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1A,Weekly,TMV,,GSH,WEEK2: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1B,Weekly,TMV,,GSH,WEEK3: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1C,Weekly,TMV,,GSH,WEEK4: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVBi-Monthly,2.4,2.4-TMV-Bi-Monthly,2.4-BM-TMV-2,Bi-Monthly,TMV,,GSH,"Check performance of valve. Disassemble valve and inspect internal components. Make certain the moving parts operate freely and that no
foreign deposit has collected on any of the internal parts of the valve.",YesNo,Yes,Specific List
2.4TMVBi-Monthly,2.4,2.4-TMV-Bi-Monthly,2.4-BM-TMV-2A,Bi-Monthly,TMV,,GSH," If the valve operates properly and there is no evidence of any deposit and reassemble the valve. If there is evidence of inconsistent performance or of any deposit on the internal parts, ",YesNo,Yes,Specific List
2.4TMVBi-Monthly,2.4,2.4-TMV-Bi-Monthly,2.4-BM-TMV-2B,Bi-Monthly,TMV,,GSH,"clean the valve thoroughly, replace parts if necessary, reassemble the valve and make certain it is functioning properly. In either case, recheck and if necessary reset the high temperature limit.",YesNo,Yes,Specific List
2.4TPVAnnual,2.4,2.4-TPV-Annual,2.4-A-TPV-1,Annual,TPV,,GSH,"Inspect trap primer. Clean, lubricate, and verify
proper operation.",YesNo,Yes,Specific List
2.4TTVAnnual,2.4,2.4-TTV-Annual,2.4-A-TTV-1,Annual,TTV,GSH,GSH,"Inspect test tee & valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-4,Annual,TVD,,GSH,Inspect stainless steel bearing bushing Blow with compressed air to clean bearings,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-5,Annual,TVD,,GSH,Inspect linkage trains and pivot points Tighten loose fastners and tighten as required. Lubricate pivot points with nickel anti-seize compound,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-6,Annual,TVD,,GSH,Inspect dampers for premature corrosion Inspect dampers for premature corrosion,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-7,Annual,TVD,,GSH,Visually inspect actuators to verify that the jacket is attached and tight Visually inspect actuators to verify that the jacket is attached and tight,YesNo,Yes,Specific List
2.16TVDQuarterly,2.16,2.16-TVD-Quarterly,2.16-Q-TVD-2,Quarterly,TVD,,GSH,"Inspect damper blades, jamb seals, bearings, linkage trains, actuators Hand wipe with industrial grade degreasing agent, remove all debris",YesNo,Yes,Specific List
2.16TVDQuarterly,2.16,2.16-TVD-Quarterly,2.16-Q-TVD-3,Quarterly,TVD,,GSH,Inspect blade seals for wear and deterioration Clean damper blade and jamb seals,YesNo,Yes,Specific List
2.16UHAnnual,2.16,2.16-UH-Annual,2.16-A-UH-4,Annual,UH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16UHAnnual,2.16,2.16-UH-Annual,2.16-A-UH-5,Annual,UH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16UHAnnual,2.16,2.16-UH-Annual,2.16-A-UH-6,Annual,UH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-3,Semi-Annual,UH,,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-7,Semi-Annual,UH,,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-10,Annual,UH,,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range.
When leaking, find and record
the location of identified leaks.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-11,Annual,UH,,GSH,Check for fin damage and evidence of fouling on the steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed to ensure acceptable condition.,YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-5,Annual,UH,,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-6,Annual,UH,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-7,Annual,UH,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-8,Annual,UH,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-9,Annual,UH,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-1,Semi-Annual,UH,,GSH,"Check steam system traps, water valves, and pumps. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-4,Semi-Annual,UH,,GSH,Check for damage or evidence of leaks on the steam or hot-water-coil heat-exchanger surfaces.,YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-4A,Semi-Annual,UH,,GSH,"Clean and restore as needed to
ensure acceptable condition.
Find and record the location of
identified leaks.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-10,Annual,VAV,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-4,Annual,VAV,,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range.
When leaking, find and record
the location of identified leaks.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-5,Annual,VAV,,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-6,Annual,VAV,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-7,Annual,VAV,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-9,Annual,VAV,,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.7VAVSemi-Annual,2.7,2.7-VAV-Semi-Annual,2.7-SA-VAV-3,Semi-Annual,VAV,,GSH,"Check for evidence of build-up, fouling, corrosion, or degradation on heat exchange surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-2,Annual,VAV,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-4,Annual,VAV,,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-5,Annual,VAV,,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16VCPAnnual,2.16,2.16-VCP-Annual,2.16-A-VCP-1,Annual,VCP,,GSH,Inspect enclosure and HMI. ,YesNo,Yes,Specific List
2.16VCPAnnual,2.16,2.16-VCP-Annual,2.16-A-VCP-2,Annual,VCP,,GSH,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
2.16VCPAnnual,2.16,2.16-VCP-Annual,2.16-A-VCP-3,Annual,VCP,,GSH,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
2.4VVBAnnual,2.4,2.4-VVB-Annual,2.4-A-VVB-1,Annual,VVB,GSH,GSH,"Inspect valv with valve box for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-10,Annual,W,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-11,Annual,W,,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-12,Annual,W,,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-13,Annual,W,,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-14,Annual,W,,GSH,"Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-15,Annual,W,,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-16,Annual,W,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-4,Annual,W,,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-5,Annual,W,,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-6,Annual,W,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-7,Annual,W,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-8,Annual,W,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-9,Annual,W,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.16WQuarterly,2.16,2.16-W-Quarterly,2.16-Q-W-1,Quarterly,W,,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.16WQuarterly,2.16,2.16-W-Quarterly,2.16-Q-W-2,Quarterly,W,,GSH,"Check condensate slinger and/or drain system. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-10,Annual,W,,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-11,Annual,W,,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-12,Annual,W,,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-13,Annual,W,,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-14,Annual,W,,GSH,"Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-15,Annual,W,,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-16,Annual,W,,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-4,Annual,W,,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-5,Annual,W,,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-6,Annual,W,,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-7,Annual,W,,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-8,Annual,W,,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-9,Annual,W,,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7WQuarterly,2.7,2.7-W-Quarterly,2.7-Q-W-1,Quarterly,W,,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7WQuarterly,2.7,2.7-W-Quarterly,2.7-Q-W-2,Quarterly,W,,GSH,"Check condensate slinger and/or drain system. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3WDSAnnual,2.3,2.3-WDS-Annual,2.3-A-WDS-6,Annual,WDS,,GSH,"Check for evidence of fouling on the water- cooled heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.3WDSAnnual,2.3,2.3-WDS-Annual,2.3-A-WDS-7,Annual,WDS,,GSH,Inspect external piping insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.3WDSAnnual,2.3,2.3-WDS-Annual,2.3-A-WDS-8,Annual,WDS,,GSH,"Check freeze stats, relief valves, flow and float switches, low-water cutoffs, and other safety devices for proper operation. Clean, lubricate, adjust. Clean
and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3WDSQuarterly,2.3,2.3-WDS-Quarterly,2.3-Q-WDS-3,Quarterly,WDS,,GSH,Check make-up water system for pressure and operation. Clean and adjust as needed.,YesNo,Yes,Specific List
2.3WDSQuarterly,2.3,2.3-WDS-Quarterly,2.3-Q-WDS-4,Quarterly,WDS,,GSH,"Vent air from system high points. Check for proper fluid flow, and check piping for leaks. When leaking, or when outside of recommended flow range, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3WDSSemi-Annual,2.3,2.3-WDS-Semi-Annual,2.3-SA-WDS-5,Semi-Annual,WDS,,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.16WMSAnnual,2.16,2.16-WMS-Annual,2.16-A-WMS-1,Annual,WMS,,GSH,Inspect Wire Mesh Screens Clean as needed,YesNo,Yes,Specific List
2.16WMSAnnual,2.16,2.16-WMS-Annual,2.16-A-WMS-2,Annual,WMS,,GSH,Check Tightness of nuts and bolts Check Tightness of nuts and bolts,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-10,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Using a Meggar (1000 V Max), check that the resistance between the earth (ground) and phase lead is more than 5 megohms. Conduct a phase-to-phase resistance check. Record resistance value measured and phase- to-phase resistance check.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-11,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Check lifting handle and lifting device to ensure local safety regulations are followed. Check condition of lifting handle and device. Check screws for the lifting handle.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-11A,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Record condition and status of lifting handle and devices. Tighten or replace screws as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-12,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Inspect the oil plug O-rings, entrance O-rings and junction cover O-rings. Replace O-rings and lubricate new O-rings.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-13,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Check thermal contacts to ensure normally closed circuit and interval is between 0 and 1 ohm. Record settings and adjust as necessary,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-14,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Check thermristor resistance is between 20- 250 ohms and the measure voltage is maximum 2 V DC. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-15,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Check voltage and amperage running values. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-16,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check the inspection chamber. Drain all liquid, if any. Check the resistance of the leakage sensor, normal value approx.1200 ohms, alarm approx. 430 ohms.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-19,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check seal housing. Fill with new coolant, if necessary. Check that the freezing point is lower than -13°C (9°F).",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-2,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-3,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-4,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-5,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-6,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
