HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-7,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check that the cables do not have any sharp bends and are notpinched. Check for damage of outer jacket. Record cable status, location of damage and schedule replacment of cable if damaged.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-8,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Check power connections and terminal board connections are properly tightened. Record connection status and location of loose connection. Tighten connections as needed.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-9,Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check the impeller clearance and imperllar rotation direction. Adjust the impeller, if necessary.",YesNo,Yes,Specific List
2.14SEQuinquennial,2.14,2.14-SE-Quinquennial,2.14-QQ-SE-17,Quinquennial,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Inspect pump support and main bearing. Replace the bearings with new bearings as necessary.,YesNo,Yes,Specific List
2.14SEQuinquennial,2.14,2.14-SE-Quinquennial,2.14-QQ-SE-18,Quinquennial,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Inspect pump mechanical seal. Replace mechanical seal as necessary.,YesNo,Yes,Specific List
2.14SESemi-Annual,2.14,2.14-SE-Semi-Annual,2.14-SA-SE-1,Semi-Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)",Inspect pumps and associated electrical components. Check electrical cabinet and junction boxes to ensue they are clean and dry.,YesNo,Yes,Specific List
2.14SESemi-Annual,2.14,2.14-SE-Semi-Annual,2.14-SA-SE-1A,Semi-Annual,SE,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Record status of electrical cabinet/junction boxes including whether they are dirty, wet or damaged. Clean and dry as needed. If wet, schedule corrective action to adresss water. Verify proper
operation.",YesNo,Yes,Specific List
2.14SEBSemi-Annual,2.14,2.14-SEB-Semi-Annual,2.14-SA-SEB-1,Semi-Annual,SEB,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Inspect sewage ejector for accumulation of grit, dirt, and other solids. Clean sewage ejector basin for blockage in inlet, pump or pipes as necessary. Shutdown pumps as necessary to perform cleaning.",YesNo,Yes,Specific List
2.14SEBSemi-Annual,2.14,2.14-SEB-Semi-Annual,2.14-SA-SEB-2,Semi-Annual,SEB,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Check the guard rails, guide rails, hatches, ladders, covers, grates, lifting chains and other protections.",YesNo,Yes,Specific List
2.14SEBSemi-Annual,2.14,2.14-SEB-Semi-Annual,2.14-SA-SEB-2A,Semi-Annual,SEB,"GSH - OR - FLEET (FLYGT), BORIS (SULZER)","GSH - OR - FLEET (FLYGT), BORIS (SULZER)","Record condition of each item including any damage, corrosion, devices are secure, etc. Secure devices to ensure safety. Schedule replacement of devices as necessary.",YesNo,Yes,Specific List
2.12SPBSemi-Annual,2.12,2.12-SPB-Semi-Annual,2.12-SA-SPB-1,Semi-Annual,SPB,,GSH/CLEARBROOK,"Inspect sump pit basin for accumulation of grit, dirt, and other solids. Clean sump pit basin as necessary. Shutdown pumps as necessary to perform cleaning.",YesNo,Yes,Specific List
2.14SPBSemi-Annual,2.14,2.14-SPB-Semi-Annual,2.14-SA-SPB-1,Semi-Annual,SPB,,GSH/CLEARBROOK,"Inspect sump pit basin for accumulation of grit, dirt, and other solids. Clean sump pit basin as necessary. Shutdown pumps as necessary to perform cleaning.",YesNo,Yes,Specific List
2.3HX(PF)Quarterly,2.3,2.3-HX(PF)-Quarterly,2.3-Q-HX(PF)-4,Quarterly,HX(PF),GSH/TORFI,GSH/TORFI,"Check for proper operation of control valves and vents. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.3HX(ST)Quarterly,2.3,2.3-HX(ST)-Quarterly,2.3-Q-HX(ST)-3,Quarterly,HX(ST),GSH/TORFI,GSH/TORFI,"Check for proper operation of control valves and vents. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.3SDSSemi-Annual,2.3,2.3-SDS-Semi-Annual,2.3-SA-SDS-7,Semi-Annual,SDS,GSH/TORFI,GSH/TORFI,"Check steam system controls. Clean, and verify proper
operation.",YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-1,Monthly,BA,,KEYS FENCE,Preventive Maintenance Inspection ,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-2,Monthly,BA,,KEYS FENCE, System Software Preventive Maintenance (PM),YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-3,Monthly,BA,,KEYS FENCE, Electronic Controls PM,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-4,Monthly,BA,,KEYS FENCE, Check Fluid Levels PM,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-6,Monthly,BA,,KEYS FENCE, Hydraulic cylinder maintenance,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-7,Monthly,BA,,KEYS FENCE, Bearing maintenance and lubricationn,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-8,Monthly,BA,,KEYS FENCE, General Maintenance,YesNo,Yes,Specific List
7.2BAQuinquennial,7.2,7.2-BA-Quinquennial,7.2-QQ-BA-5,Quinquennial,BA,,KEYS FENCE, Change Hydraulic Fluid,YesNo,Yes,Specific List
7.2SGBi-Annual,7.2,7.2-SG-Bi-Annual,7.2-BA-SG-2,Bi-Annual,SG,,KEYS FENCE, Lubricate bearings,YesNo,Yes,Specific List
7.2SGBi-Annual,7.2,7.2-SG-Bi-Annual,7.2-BA-SG-3,Bi-Annual,SG,,KEYS FENCE,"Inspect; V-belts, chain, sprokets, Lubricate",YesNo,Yes,Specific List
7.2SGMonthly,7.2,7.2-SG-Monthly,7.2-M-SG-1,Monthly,SG,,KEYS FENCE,Preventive Maintenance Inspection ,YesNo,Yes,Specific List
2.3FTSTMonthly,2.3,2.3-FTST-Monthly,2.3-M-FTST-1,Monthly,FTST,,LEONARD POWERS,"Perform visual test with test valve or audial tests of trap using ultrasonic detector. Check supply pressure, temperature, back pressure and condensate load to trap. If cold, check for clogged pipe/equipment, closed valve or plugged strainer/drip leg.",YesNo,Yes,Specific List
2.3FTSTMonthly,2.3,2.3-FTST-Monthly,2.3-M-FTST-1A,Monthly,FTST,,LEONARD POWERS,Adjust equipment settings to ensure trap is performing under design conditions. Unclog and clogged pipes or equipment. Open any closed valves. Unplug any strainers or drip legs. Clean out trap if required. Inspect Float & thermostatic trap.,YesNo,Yes,Specific List
2.3HX(PF)Triennial,2.3,2.3-HX(PF)-Triennial,2.3-T-HX(PF)-2,Triennial,HX(PF),,LEONARD POWERS,"Check for evidence of build-up, fouling, corrosion, or degradation on plate heat exchange surfaces. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3,Weekly,PLT,,LIRR,WEEK1:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3,Weekly,PLT,,LIRR,WEEK1:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3A,Weekly,PLT,,LIRR,WEEK2:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3B,Weekly,PLT,,LIRR,WEEK3:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3C,Weekly,PLT,,LIRR,WEEK4:  Buff Terrazzo Floor,YesNo,Yes,Specific List
2.16MDSemi-Annual,2.16,2.16-MD-Semi-Annual,2.16-SA-MD-1A,Semi-Annual,MD,MSC,MSC,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16TBFAnnual,2.16,2.16-TBF-Annual,2.16-A-TBF-7,Annual,TBF,,MSC,Inspect rotors for dirt accumulation Inspect rotors for dirt accumulation,YesNo,Yes,Specific List
2.16TBFAnnual,2.16,2.16-TBF-Annual,2.16-A-TBF-8,Annual,TBF,,MSC,"Prepare summary report. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16TBFAnnual,2.16,2.16-TBF-Annual,2.16-A-TBF-8A,Annual,TBF,,MSC,"Report to include maintenance logs, completed checklist, graphical plots for vibration, shock pulse, bearing and winding temperature trends. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.16TBFBi-Annual,2.16,2.16-TBF-Bi-Annual,2.16-BA-TBF-10,Bi-Annual,TBF,,MSC,Bearing grease renewal Replace bearing grease,YesNo,Yes,Specific List
2.16TBFBi-Annual,2.16,2.16-TBF-Bi-Annual,2.16-BA-TBF-9,Bi-Annual,TBF,,MSC,Check Tightness of exposed nuts and bolts Check Tightness of exposed nuts and bolts,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-1,Quarterly,TBF,,MSC,"Visual inspection of fan and connecting ductwork Visual inspect condition of fans and connecting ductwork, check all connections and fastenings for tightness",YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-2,Quarterly,TBF,,MSC,"Operational inspection of fan Run fan for 15 minutes and collect data for vibration, shock pulse levels for motor bearing, motor bearing temperature, motor winding temperature, motor voltage and current",YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-3,Quarterly,TBF,,MSC,Check motor bearing grease levels Check motor bearing grease levels,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-4,Quarterly,TBF,,MSC,Check that all electrical connections are tight Check that all electrical connections are tight,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-5,Quarterly,TBF,,MSC,Check impeller clearances and fan alignment Check impeller clearances and fan alignment,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-6,Quarterly,TBF,,MSC,Perform a dielectric test on fan motor to test integrity of winding insulation Perform a dielectric test on fan motor to test integrity of winding insulation,YesNo,Yes,Specific List
2.16TVFAnnual,2.16,2.16-TVF-Annual,2.16-A-TVF-7,Annual,TVF,,MSC,Inspect rotors for dirt accumulation Inspect rotors for dirt accumulation,YesNo,Yes,Specific List
2.16TVFAnnual,2.16,2.16-TVF-Annual,2.16-A-TVF-8,Annual,TVF,,MSC,"Prepare summary report. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16TVFAnnual,2.16,2.16-TVF-Annual,2.16-A-TVF-8A,Annual,TVF,,MSC,"Report to include maintenance logs, completed checklist, graphical plots for vibration, shock pulse, bearing and winding temperature trends. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.16TVFBi-Annual,2.16,2.16-TVF-Bi-Annual,2.16-BA-TVF-10,Bi-Annual,TVF,,MSC,Bearing grease renewal Replace bearing grease,YesNo,Yes,Specific List
2.16TVFBi-Annual,2.16,2.16-TVF-Bi-Annual,2.16-BA-TVF-9,Bi-Annual,TVF,,MSC,Check Tightness of exposed nuts and bolts Check Tightness of exposed nuts and bolts,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-1,Quarterly,TVF,,MSC,"Visual inspection of fan and connecting ductwork Visual inspect condition of fans and connecting ductwork, check all connections and fastenings for tightness",YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-2,Quarterly,TVF,,MSC,"Operational inspection of fan Run fan for 15 minutes and collect data for vibration, shock pulse levels for motor bearing, motor bearing temperature, motor winding temperature, motor voltage and current",YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-3,Quarterly,TVF,,MSC,Check motor bearing grease levels Check motor bearing grease levels,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-4,Quarterly,TVF,,MSC,Check that all electrical connections are tight Check that all electrical connections are tight,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-5,Quarterly,TVF,,MSC,Check impeller clearances and fan alignment Check impeller clearances and fan alignment,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-6,Quarterly,TVF,,MSC,Perform a dielectric test on fan motor to test integrity of winding insulation Perform a dielectric test on fan motor to test integrity of winding insulation,YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-6,Annual,ACU(TEC),TROUBLESHOOT ONLY - DELETE TASK,REMOVE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-13,Annual,AHU,AHUs ARE WATER ONLY - N/A -DELETE TASK,REMOVE,"Check refrigerant system temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-13,Annual,AHU,AHUs ARE WATER ONLY - N/A -DELETE TASK,REMOVE,"Check refrigerant system temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18,Weekly,CON,DUPLICATE,REMOVE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18,Weekly,CON,DUPLICATE,REMOVE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18A,Weekly,CON,DUPLICATE,REMOVE,WEEK2: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18B,Weekly,CON,DUPLICATE,REMOVE,WEEK3: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18C,Weekly,CON,DUPLICATE,REMOVE,WEEK4: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
DDCQuarterly,,-DDC-Quarterly,2.16-Q-DDC-1,Quarterly,DDC,N/A - DELETE TASK,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  Performed with equipment",YesNo,Yes,Specific List
DEMSemi-Annual,,-DEM-Semi-Annual,4.6-SA-DEM-2,Semi-Annual,DEM,N/A - DELETE TASK,REMOVE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.   Performed with equipment",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-14A,Monthly,GFWH,GSH (SUB 1ST TIME THEN US) - NOT RECOMMENDED FOR UNNECESSARY WEAR AND TEAR ON VALVE MECHANISM,REMOVE,"Lift the lever at the top of valve several times until the valve seats properly and operates freely. If it fails to completely reset and continues to release water, replace.",YesNo,Yes,Specific List
HTRQuarterly,,-HTR-Quarterly,2.3-Q-HTR-1,Quarterly,HTR,GSH - SEPARATE TASK FROM HTR - ALSO NOT REALISTIC TO DO AS PM ,REMOVE,"Inspect thermal insulation and lagging for damgage or missing. Record location of damage or missing insulation/lagging, panel U, circuit U and date.",YesNo,Yes,Specific List
HTRQuarterly,,-HTR-Quarterly,2.3-Q-HTR-2,Quarterly,HTR,GSH - SEPARATE TASK FROM HTR - ALSO NOT REALISTIC TO DO AS PM,REMOVE,"Inspect thermal insulation water seal and for presence of moisture. Record location of missing water seal and/or presence of moisture, , panel U, circuit U and date.",YesNo,Yes,Specific List
HTRSemi-Annual,,-HTR-Semi-Annual,2.6-SA-HTR-1,Semi-Annual,HTR,GSH - SEPARATE TASK FROM HTR - ALSO NOT REALISTIC TO DO AS PM,REMOVE,"Inspect thermal insulation and lagging for damgage or missing. Record location of damage or missing insulation/lagging, panel U, circuit U and date. Replace if damaged or wet.",YesNo,Yes,Specific List
HTRSemi-Annual,,-HTR-Semi-Annual,2.6-SA-HTR-2,Semi-Annual,HTR,GSH - SEPARATE TASK FROM HTR - ALSO NOT REALISTIC TO DO AS PM,REMOVE,"Inspect thermal insulation water seal and for presence of moisture. Record location of missing water seal and/or presence of moisture, , panel U, circuit U and date. Replace if damaged",YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4,Weekly,MEZ,DUPLICATE,REMOVE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
2.4RPSemi-Annual,2.4,2.4-RP-Semi-Annual,2.4-SA-RP-2,Semi-Annual,RP,N/A,REMOVE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust. (RECIRC PUMP IN YSB)",YesNo,Yes,Specific List
SDSAnnual,,-SDS-Annual,2.3-A-SDS-9,Annual,SDS,DUPLICATE OF SDS-8 - DELETE TASK,REMOVE,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.12SPSemi-Annual,2.12,2.12-SP-Semi-Annual,2.12-SA-SP-1,Semi-Annual,SP,N/A - DUPLICATE OF PCP,REMOVE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-2,Semi-Annual,UH,N/A - DIRECT DRIVE,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-3,Semi-Annual,UH,N/A - DIRECT DRIVE,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-7,Annual,BEF,,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-7,Semi-Annual,BEF,,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16CPSemi-Annual,2.16,2.16-CP-Semi-Annual,2.16-SA-CP-1,Semi-Annual,CP,,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-10,Semi-Annual,CT,,RENEWEDGE,"Check variable-frequency drive for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed.
Clean or replace air filter.",YesNo,Yes,Specific List
2.16EFSemi-Annual,2.16,2.16-EF-Semi-Annual,2.16-SA-EF-2,Semi-Annual,EF,,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-2,Semi-Annual,EF,,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8EFSemi-Annual,2.8,2.8-EF-Semi-Annual,2.8-SA-EF-5,Semi-Annual,EF,,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.9EFSemi-Annual,2.9,2.9-EF-Semi-Annual,2.9-SA-EF-5,Semi-Annual,EF,,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-4,Annual,EF(D),,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.2HDSAnnual,2.2,2.2-HDS-Annual,2.2-A-HDS-11,Annual,HDS,,RENEWEDGE,"Check the control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.2HDSAnnual,2.2,2.2-HDS-Annual,2.2-A-HDS-2,Annual,HDS,,RENEWEDGE,Check that the backup digital control program is current. Update if not current.,YesNo,Yes,Specific List
2.2HDSAnnual,2.2,2.2-HDS-Annual,2.2-A-HDS-3,Annual,HDS,,RENEWEDGE,Check battery backup and verify proper operation. Clean and maintain batteries as needed.,YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-1,Quarterly,HDS,,RENEWEDGE,"Measure PPM of H2 System in spaces served. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-13,Quarterly,HDS,,RENEWEDGE,Check sensor condition. Calibrate sensor. Change sensor as neeeded.,YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-14,Quarterly,HDS,,RENEWEDGE,Check display monitor. Check for errors. Clean and calibrate.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-10,Semi-Annual,HDS,,RENEWEDGE,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-4,Semi-Annual,HDS,,RENEWEDGE,Check to ensure that the unit is operational and functioning as intended. Restore as required.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-5,Semi-Annual,HDS,,RENEWEDGE,Check to ensure that the strobes and horns are operational. Restore as required.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-6,Semi-Annual,HDS,,RENEWEDGE,"Simulate an alarm condition in the system to verify the system is operational. Check that interconnected exhaust fan is activated. If fan does not engage when alarm is simulated, repair connections/relays. If fan, still does not engage, inform HVAC technican responsible for fan maintenance and repair of issue. Restore as required.",YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-9,Semi-Annual,HDS,,RENEWEDGE,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-10,Annual,REF,,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3REFSemi-Annual,2.3,2.3-REF-Semi-Annual,2.3-SA-REF-6,Semi-Annual,REF,,RENEWEDGE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-10,Annual,RLP,,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-12,Annual,RLP,,RENEWEDGE,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-13,Annual,RLP,RENEWEDGE,RENEWEDGE,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-2,Annual,RLP,,RENEWEDGE,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
2.3RLPQuarterly,2.3,2.3-RLP-Quarterly,2.3-Q-RLP-1,Quarterly,RLP,,RENEWEDGE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-7,Semi-Annual,RLP,,RENEWEDGE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-8,Semi-Annual,RLP,,RENEWEDGE,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-9,Semi-Annual,RLP,,RENEWEDGE,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.16VFDAnnual,2.16,2.16-VFD-Annual,2.16-A-VFD-1,Annual,VFD,,RENEWEDGE,Visual inspection of VFD equipment. Clean interior VFD components using compressed air,YesNo,Yes,Specific List
2.16VFDAnnual,2.16,2.16-VFD-Annual,2.16-A-VFD-2,Annual,VFD,,RENEWEDGE,"Visual inspection of VFD electrical
connections. Check connections and correct torque.",YesNo,Yes,Specific List
2.16VFDSemi-Annual,2.16,2.16-VFD-Semi-Annual,2.16-SA-VFD-3,Semi-Annual,VFD,,RENEWEDGE,"Check variable-frequency drive for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7VFDSemi-Annual,2.7,2.7-VFD-Semi-Annual,2.7-SA-VFD-1,Semi-Annual,VFD,,RENEWEDGE,"Check variable-frequency drive for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16BEFSemi-Annual,2.16,2.16-BEF-Semi-Annual,2.16-SA-BEF-3,Semi-Annual,BEF,,RENEWEDGE/TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-3,Semi-Annual,BEF,,RENEWEDGE/TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-2,Semi-Annual,GMU,GSH (NO INTEGRAL ET - SEPARATE ASSETS),REVIEW DWGS,Examine the expansion tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-27,Bi-Weekly,EL,,SCHINDLER,WEEKA: Check the tension in all belts and chains Adjust as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-27A,Bi-Weekly,EL,,SCHINDLER,WEEKB: Check the tension in all belts and chains Adjust as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-28,Bi-Weekly,EL,,SCHINDLER,WEEKA: Test all operating and safety switches and devices as pe ASME 17.1 and BCNYS requirements. Adjust all operating and safety switches and devices as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-28A,Bi-Weekly,EL,,SCHINDLER,WEEKB: Test all operating and safety switches and devices as pe ASME 17.1 and BCNYS requirements. Adjust all operating and safety switches and devices as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-29,Bi-Weekly,EL,,SCHINDLER,WEEKA: All moving parts shall be inspected to ensure they are in proper operating condition All moving parts shall be properly adjusted,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-29A,Bi-Weekly,EL,,SCHINDLER,WEEKB: All moving parts shall be inspected to ensure they are in proper operating condition All moving parts shall be properly adjusted,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-3,Bi-Weekly,EL,,SCHINDLER,WEEKA: General Inspection of all machinery Lubricate as required,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-30,Bi-Weekly,EL,,SCHINDLER,WEEKA: All structural components shall be inspected to ensure that their integrity has not been compromised ,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-30A,Bi-Weekly,EL,,SCHINDLER,WEEKB: All structural components shall be inspected to ensure that their integrity has not been compromised ,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-3A,Bi-Weekly,EL,,SCHINDLER,WEEKB: General Inspection of all machinery Lubricate as required,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-4,Bi-Weekly,EL,,SCHINDLER,WEEKA: Inspect all lighting associated with the ElevatorsRelamp as necessary,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-4A,Bi-Weekly,EL,,SCHINDLER,WEEKB: Inspect all lighting associated with the ElevatorsRelamp as necessary,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-5,Bi-Weekly,EL,,SCHINDLER,"WEEKA: Check Alarms., leveling, operation of hoistways and car door interlocks Adjust as need it",YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-5A,Bi-Weekly,EL,,SCHINDLER,"WEEKB: Check Alarms., leveling, operation of hoistways and car door interlocks Adjust as need it",YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-6,Bi-Weekly,EL,,SCHINDLER,WEEKA:  Clean all exterior surfaces,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-6A,Bi-Weekly,EL,,SCHINDLER,WEEKB:  Clean all exterior surfaces,YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26,Weekly,EL,,SCHINDLER,"WEEK1: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26A,Weekly,EL,,SCHINDLER,"WEEK2: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26B,Weekly,EL,,SCHINDLER,"WEEK3: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26C,Weekly,EL,,SCHINDLER,"WEEK4: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELAnnual,8.2,8.2-EL-Annual,8.2-A-EL-24,Annual,EL,,SCHINDLER," Thoroughly clean car and counterweight guide rails using a non-flammable or high flash point solvent to remove lint, dust, and excess lubricant in accordance with ASME A17 .1 Section 8.6.4.3.",YesNo,Yes,Specific List
8.2ELAnnual,8.2,8.2-EL-Annual,8.2-A-EL-25,Annual,EL,,SCHINDLER," Thoroughly clean the mechanism, pit, top and bottom of the car, hoistway, machine room, and all other elevator components and areas",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-10,Monthly,EL,,SCHINDLER,Inspect the hoistway and pit Clean and lubricate equipment as required—service guide rail lubricators.,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-11,Monthly,EL,,SCHINDLER,"Observe operation of the motor-generator, governor, traction machinery sheaves ",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-12,Monthly,EL,,SCHINDLER,Test manual and emergency control ,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-13,Monthly,EL,,SCHINDLER,Check oil level in car and counterweight oil buffers add oil as needed,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-14,Monthly,EL,,SCHINDLER,"Visually inspect controller, selector, contacts, and relays. Check adjustment and repair as required",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-15,Monthly,EL,,SCHINDLER," Check hoistway doors. Clean, lubricate, and adjust tracks, hangers, eccentrics, linkage, gibs, and interlocks",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-16,Monthly,EL,,SCHINDLER," Clean, adjust, and lubricate car door or gate tracks, pivots, gibs, hangers, car grille, and stile channels",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-31,Monthly,EL,,SCHINDLER," Phase I recall and minimum one-floor Phase II operation of Firefighter's service, as defined in ASME 17.1",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-7,Monthly,EL,,SCHINDLER,Observe full operation of elevator ,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-8,Monthly,EL,,SCHINDLER,"Check door operation clean lubricate, and adjust brake checks linkages gears wiringm motor, check keys, set screws, contacts, chains and cams",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-9,Monthly,EL,,SCHINDLER,"Inspect interior of cab, telephone, or coms system, normal and emergency lighting, emergency call system ",YesNo,Yes,Specific List
8.2ELQuarterly,8.2,8.2-EL-Quarterly,8.2-Q-EL-17,Quarterly,EL,,SCHINDLER," Check leveling operation. Clean and adjust leveling switches, hoistway vanes, magnets, and inductors. Repair and/or adjust for proper leveling",YesNo,Yes,Specific List
8.2ELQuarterly,8.2,8.2-EL-Quarterly,8.2-Q-EL-18,Quarterly,EL,,SCHINDLER,Inspect car safety mechanism clean and keep free of rust and dirt and lubrica,YesNo,Yes,Specific List
8.2ELQuarterly,8.2,8.2-EL-Quarterly,8.2-Q-EL-19,Quarterly,EL,,SCHINDLER,Check buffers for free movement and clean as required ,YesNo,Yes,Specific List
8.2ELQuinquennial,8.2,8.2-EL-Quinquennial,8.2-QQ-EL-2,Quinquennial,EL,,SCHINDLER,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic Tests:
Category 5 ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-1,Semi-Annual,EL,,SCHINDLER,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic inspection:
Semi-Annualy
Periodic Tests:
Category 1 ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-20,Semi-Annual,EL,,SCHINDLER,"Check controllers and selectors. Clean with blower, check the alignment of switches, relays, timers, contacts, hinge pins, and other controller components, adjust and lubricate. ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-20A,Semi-Annual,EL,,SCHINDLER,"Check all resistance tubes and grids. Check oil in overload relays, settings, and operation of overloads. Clean and inspect fuses and holders and all controller connections ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-21,Semi-Annual,EL,,SCHINDLER,"In the hoistway, examine guide rails, cams and fastenings, hoist and governor wire ropes, and a counterweight. Inspect and test the limit and terminal switches. Check and adjust car shoes, gibs, or roller guides.",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-21A,Semi-Annual,EL,,SCHINDLER,Adjust or replace as needed. Lubricate hoist wire ropes in accordance with ASME A17.1 Section 8.6.4.1,YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-22,Semi-Annual,EL,,SCHINDLER," Clean all overhead beams, sills, the bottom of the platform, car tops, and hoistway walls",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-23,Semi-Annual,EL,,SCHINDLER, Check car and counterweight run by and clearances. Adjust to meet all ASME A17.1 requirements.,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1,Daily,ES,,SCHINDLER,DAY1:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1A,Daily,ES,,SCHINDLER,DAY2:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AA,Daily,ES,,SCHINDLER,DAY28:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AB,Daily,ES,,SCHINDLER,DAY29:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AC,Daily,ES,,SCHINDLER,DAY30:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AD,Daily,ES,,SCHINDLER,DAY31:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1B,Daily,ES,,SCHINDLER,DAY3:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1C,Daily,ES,,SCHINDLER,DAY4:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1D,Daily,ES,,SCHINDLER,DAY5:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1E,Daily,ES,,SCHINDLER,DAY6:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1F,Daily,ES,,SCHINDLER,DAY7:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1G,Daily,ES,,SCHINDLER,DAY8:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1H,Daily,ES,,SCHINDLER,DAY9:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1I,Daily,ES,,SCHINDLER,DAY10:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1J,Daily,ES,,SCHINDLER,DAY11:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1K,Daily,ES,,SCHINDLER,DAY12:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1L,Daily,ES,,SCHINDLER,DAY13:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1M,Daily,ES,,SCHINDLER,DAY14:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1N,Daily,ES,,SCHINDLER,DAY15:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1O,Daily,ES,,SCHINDLER,DAY16:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1P,Daily,ES,,SCHINDLER,DAY17:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1Q,Daily,ES,,SCHINDLER,DAY18:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1R,Daily,ES,,SCHINDLER,DAY19:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1S,Daily,ES,,SCHINDLER,DAY20:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1T,Daily,ES,,SCHINDLER,DAY21:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1U,Daily,ES,,SCHINDLER,DAY22:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1V,Daily,ES,,SCHINDLER,DAY23:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1W,Daily,ES,,SCHINDLER,DAY24:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1X,Daily,ES,,SCHINDLER,DAY25:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1Y,Daily,ES,,SCHINDLER,DAY26:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1Z,Daily,ES,,SCHINDLER,DAY27:  Clean treads and comb plates,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-10,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Check demarcation lights, comb lights, newel light, handrail lightsand landing lights Relamp as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-10A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Check demarcation lights, comb lights, newel light, handrail lightsand landing lights Relamp as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-11,Bi-Weekly,ES,,SCHINDLER,WEEKA: Internal Safeties ,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-11A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Internal Safeties ,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-12,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Check tension and operation of broken step chain (carriage) devices, ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-12A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Check tension and operation of broken step chain (carriage) devices, ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-13,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Check all bearings, chains, belts, rollers, cables, pulleys, and other moving components to ensure they are in proper operating condition and properly adjusted ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-13A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Check all bearings, chains, belts, rollers, cables, pulleys, and other moving components to ensure they are in proper operating condition and properly adjusted ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-14,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Check all ceiling intersection guards, deck barricades, and anti-slide devices. Replace/repair as necessary. ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-14A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Check all ceiling intersection guards, deck barricades, and anti-slide devices. Replace/repair as necessary. ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-2,Bi-Weekly,ES,,SCHINDLER,WEEKA:  Clean inspect controllers fault finders relays fuses switches timers shunts and contacts,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-26,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect step lateral lateral clearance Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-26A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect step lateral lateral clearance Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-27,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Inspect panels or covers such as balustrades, skirts, decks for newels, and ceiling intersection guards Ensure all panels, covers and trim are in place, secured, and free from excessive gaps, pinch points, sharp edges, and/or tripping hazards",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-27A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Inspect panels or covers such as balustrades, skirts, decks for newels, and ceiling intersection guards Ensure all panels, covers and trim are in place, secured, and free from excessive gaps, pinch points, sharp edges, and/or tripping hazards",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-28,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect threshold and pit cover plates Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-28A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect threshold and pit cover plates Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-29,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect all safety switches Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-29A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect all safety switches Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-2A,Bi-Weekly,ES,,SCHINDLER,WEEKB:  Clean inspect controllers fault finders relays fuses switches timers shunts and contacts,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-3,Bi-Weekly,ES,,SCHINDLER,WEEKA: Handrail / Handrail Safeties Lubricate and adjust handrail tension,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-34,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect cleated risers for engagement between the riser cleats and the slots on the adjacent step tread. Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-34A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect cleated risers for engagement between the riser cleats and the slots on the adjacent step tread. Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-35,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect clearance on either side of steps betweenadjacent skirt panels. Clearance shall not be greater than 3/16 inch without step safety side plates. adjust as necessary.,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-35A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect clearance on either side of steps betweenadjacent skirt panels. Clearance shall not be greater than 3/16 inch without step safety side plates. adjust as necessary.,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-37,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Check drive motors for any irregularities, proper lubrication Lubricate and adjust as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-37A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Check drive motors for any irregularities, proper lubrication Lubricate and adjust as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-38,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect Conveying system Maintain entrance & exit safety zones in accordance with ASME A17.1,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-38A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect Conveying system Maintain entrance & exit safety zones in accordance with ASME A17.1,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-3A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Handrail / Handrail Safeties Lubricate and adjust handrail tension,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-4,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Inspect handrail drive belts, chains, and rollers for wear, proper tension, and abnormal noise and replace as necessary ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-4A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Inspect handrail drive belts, chains, and rollers for wear, proper tension, and abnormal noise and replace as necessary ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-5,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Brake functions shall be checked, repair as required. The brake shall be adjusted to meet all ASME A17.1 requirements and manufacturer's specifications ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-5A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Brake functions shall be checked, repair as required. The brake shall be adjusted to meet all ASME A17.1 requirements and manufacturer's specifications ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-6,Bi-Weekly,ES,,SCHINDLER,WEEKA: Comb Plate ! Comb Plate Teeth Remove any debris. Clean comb plate and comb plate teeth thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-6A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Comb Plate ! Comb Plate Teeth Remove any debris. Clean comb plate and comb plate teeth thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-7,Bi-Weekly,ES,,SCHINDLER,WEEKA: Inspect all Steps ! Treads Remove any debris. Clean steps/treads thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-7A,Bi-Weekly,ES,,SCHINDLER,WEEKB: Inspect all Steps ! Treads Remove any debris. Clean steps/treads thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-8,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Decking and Ballistrades Treat the exposed surface of the skirt panels adjacent to the steps with a friction-reducing spray material such as Certified Laboratories ""ACCEL""; or approved equal.",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-8A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Decking and Ballistrades Treat the exposed surface of the skirt panels adjacent to the steps with a friction-reducing spray material such as Certified Laboratories ""ACCEL""; or approved equal.",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-9,Bi-Weekly,ES,,SCHINDLER,"WEEKA: Check the start key switches to ensure proper operation. Stop switches, and audible alarms shall be operational ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-9A,Bi-Weekly,ES,,SCHINDLER,"WEEKB: Check the start key switches to ensure proper operation. Stop switches, and audible alarms shall be operational ",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25,Weekly,ES,,SCHINDLER,"WEEK1: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
