HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25A,Weekly,ES,,SCHINDLER,"WEEK2: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25B,Weekly,ES,,SCHINDLER,"WEEK3: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25C,Weekly,ES,,SCHINDLER,"WEEK4: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33,Weekly,ES,,SCHINDLER,WEEK1: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33A,Weekly,ES,,SCHINDLER,WEEK2: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33B,Weekly,ES,,SCHINDLER,WEEK3: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33C,Weekly,ES,,SCHINDLER,WEEK4: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-1,Annual,ES,,SCHINDLER,"Periodic Inspections as per ASME A17.1 Sec
8.6.8.15 , A17.2 an d A17.3
Periodic Test:
Category 1 ",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-15,Annual,ES,,SCHINDLER,Check Safety Signage ,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-16,Annual,ES,,SCHINDLER,"Speed Governers Where a speed governor is required by ASME Code, the tripping speed of the speed governor shall be measured and recorded",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-17,Annual,ES,,SCHINDLER,Check that the stopping distance is not less than 4.5-inches (120-fpm units) or 8-inches (90-fpm units). Adjust as need it,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-18,Annual,ES,,SCHINDLER,"Check starting switch
Key switches shall be self-centering and the key must not be removable from the run position ",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-19,Annual,ES,,SCHINDLER,Comb plate Stop Switches: The operation of the comb plate stop switches shall be tested by manually lifting the comb plate to activate the switch. The force required to lift the comb plate shall be measured and recorded,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-20,Annual,ES,,SCHINDLER,"Stop Switches All stop switches, including those in machine space, and mainline disconnect switches shall be tested for proper operation. Alarms, if present, shall be checked for proper operation",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-21,Annual,ES,,SCHINDLER,Escalator Reversal Stop Devices Reversal stop devices to prevent escalator from reversing when operating in the ascending direction shall be inspected and tested,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-22,Annual,ES,,SCHINDLER,Stopped Handrail Device The operation of the stopped handrail device shall be tested by manually tripping the device,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-23,Annual,ES,,SCHINDLER,"All moving parts including but not limited to chains, belts, rollers, cables, and pulleys shall be inspected to ensure they are in proper operating condition Adjust as necessary",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-24,Annual,ES,,SCHINDLER,All structural components shall be inspected to ensure that their integrity has not been compromised ,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-30,Annual,ES,,SCHINDLER,Broken Drive-Chain Devices shall be tested by manually operating the actuating mechanism. The actuation device shall be have a free motion for its entire required travel. Adjust as necessary,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-31,Annual,ES,,SCHINDLER,Skirt obstruction devices shall be manually operated by simulation of obstruction other than kicking Adjust as necessary,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-32,Annual,ES,,SCHINDLER,"Escalator Step-Up Thrust Devices, test by manually displacing the step, causing the device to operate Adjust as necessary",YesNo,Yes,Specific List
8.2ESMonthly,8.2,8.2-ES-Monthly,8.2-M-ES-36,Monthly,ES,,SCHINDLER, Sweep and Vacuum pit and spaces under balustrades at each end of unit. Clear all debris.,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-10,Quarterly,RUD,ALLMARK,Securitas,Check for odd or excessive noise when door is operating ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-11,Quarterly,RUD,ALLMARK,Securitas,Check that the bottom seal is in place and undamaged ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-12,Quarterly,RUD,ALLMARK,Securitas,Check that the lock is functioning properly ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-13,Quarterly,RUD,ALLMARK,Securitas,Check that brackets are plumb and perpendicular with the wall ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-14,Quarterly,RUD,ALLMARK,Securitas,"Check that bracket fasteners (including but not limited to: nuts, bolts, washers, screws) are in place and properly tightened ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-15,Quarterly,RUD,ALLMARK,Securitas,Check for signs of excessive wear on bearings ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-16,Quarterly,RUD,ALLMARK,Securitas,Check bracket adjusting wheel and pin are secure ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-17,Quarterly,RUD,ALLMARK,Securitas,"Check that drive chain is sufficiently lubricated if necessary, lubricate motor sufficiently as per manufacturer recommendation.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-18,Quarterly,RUD,ALLMARK,Securitas,Chek if drive chain needs tightening Tighten drive chain as needed.,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-19,Quarterly,RUD,ALLMARK,Securitas,Check drive or driven sprocket for damage ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-2,Quarterly,RUD,ALLMARK,Securitas,Check set screw tightness adjust set screw as needed,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-20,Quarterly,RUD,ALLMARK,Securitas,Check that wall fasteners are in place and properly tightened ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-22,Quarterly,RUD,ALLMARK,Securitas,"Check that the guide gap dimension is correct Re-align tracks spreading if required. Door must operate freely in the track, with no binding or obstructions, and must be well balanced.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-23,Quarterly,RUD,ALLMARK,Securitas,Check if any guide gap parts are bent or damaged ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-24,Quarterly,RUD,ALLMARK,Securitas,"Check if stoppers are loose, damaged or missing ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-25,Quarterly,RUD,ALLMARK,Securitas,Check if hood/facia are dented or damamged ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-26,Quarterly,RUD,ALLMARK,Securitas,Check if the curtain is rubbing against the hood/facia ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-27,Quarterly,RUD,ALLMARK,Securitas,Check If the hood/facia is level ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-28,Quarterly,RUD,ALLMARK,Securitas,Check if hood support is level ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-29,Quarterly,RUD,ALLMARK,Securitas,"Spring & Door balance test: Check if the door requires excessive force to open, visually inspect the door springs for proper tension. Adjust door springs as needed. Lubricate door track as needed.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-30,Quarterly,RUD,ALLMARK,Securitas,Check if the lock mechanism is functioning properly ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-31,Quarterly,RUD,ALLMARK,Securitas,"Check if sensing edge is functioning properly; Check for loose, damaged, or missing parts of the Edge Sensor module box casing ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-32,Quarterly,RUD,ALLMARK,Securitas,"Check if the motor-to-mounting brackets and brackets to the door are secure; Check for proper set-up, installation of bracket angle. If an operator is mounted in an angle other than OEM design, it may lead to operational & safety problems ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-33,Quarterly,RUD,ALLMARK,Securitas,Check if the sprockets are properly aligned ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-34,Quarterly,RUD,ALLMARK,Securitas,Check that the sprocket keys properly aligned with the sprockets and securely fastenend with set screws ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-35,Quarterly,RUD,ALLMARK,Securitas,"Check that the door is stopping correctly at the open and closed position, visually inspect the high and low limit switches.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-35A,Quarterly,RUD,ALLMARK,Securitas,Adjust high and low limit switches accordingly. The bottom bar shall be flushed or cleared as much as possible while door is in the open position; in order to prevent impacts from equipment passing below,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-36,Quarterly,RUD,ALLMARK,Securitas,Check that the operator is functioning normally ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-4,Quarterly,RUD,ALLMARK,Securitas,Check Bearings and Shafts for wear Lubricate bearings and shaft as needed. Lubricate all speed reducers.,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-5,Quarterly,RUD,ALLMARK,Securitas,Check curtain components for damage (slats endlocks ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-6,Quarterly,RUD,ALLMARK,Securitas,Check for bottom bar damage ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-7,Quarterly,RUD,ALLMARK,Securitas,check tightness of bottom bar fasteners ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-8,Quarterly,RUD,ALLMARK,Securitas,Check tightness of fasteners attaching curatin to barrel ,YesNo,Yes,Specific List
7.10RUDSemi-Annual,7.10,7.10-RUD-Semi-Annual,7.10-SA-RUD-21,Semi-Annual,RUD,ALLMARK,Securitas,Check that guide assembly fasteners are in place and properly tightened ,YesNo,Yes,Specific List
7.10RUDSemi-Annual,7.10,7.10-RUD-Semi-Annual,7.10-SA-RUD-3,Semi-Annual,RUD,ALLMARK,Securitas,Check fasteners tightness Tighten fasteners as needed,YesNo,Yes,Specific List
7.10RUDSemi-Annual,7.10,7.10-RUD-Semi-Annual,7.10-SA-RUD-9,Semi-Annual,RUD,ALLMARK,Securitas,Check if the door hang up or jamming preventing smooth movement. Check door track and fasteners for proper alignment and tightness. Calibrate door to minimize motor effort and operating noise. Adjust door track and tighten fasteners as necessary.,YesNo,Yes,Specific List
6.2CRAnnual,6.2,6.2-CR-Annual,6.2-A-CR-1,Annual,CR,,Securitas,"INSPECT FOR DAMAGE, CHECK MOUNTING IS SECURE, UNIT IS DISPLAYING NORMAL STATUS LIGHTS. PRESENT ID CARD, GET ACCESS GRANTED AND NORMAL LED OR BUZZER ON ACCESS. TASK TO BE COMPLETED WITHOUT REMOVING DEVICE FROM INSTALLED POSITION. ",YesNo,Yes,Specific List
6.2CRKPAnnual,6.2,6.2-CRKP-Annual,6.2-A-CRKP-1,Annual,CRKP,,Securitas,"INSPECT FOR DAMAGE, CHECK MOUNTING IS SECURE, UNIT IS DISPLAYING NORMAL STATUS LIGHTS. PRESENT ID CARD/ ENTER PIN CODE, GET ACCESS GRANTED. TASK TO BE COMPLETED WITHOUT REMOVING DEVICE FROM INSTALLED POSITION. ",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1,Quarterly,DLE.S324,,Securitas,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. Maintenance instructions 1.",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1A,Quarterly,DLE.S324,,Securitas,routine maintenance checks be undertaken at monthly intervals: Inspect and operate the panic/emergency device to ensure that all components are in a satisfactory working condition; ,YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1B,Quarterly,DLE.S324,,Securitas,"using a force gauge, measure and record the operating forces to release the exit device. Ensure that all keepers (sockets) are free from obstruction. ",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1C,Quarterly,DLE.S324,,Securitas,"Check that all fixing screws and retaining pins are in place and tight, and that the equipment is correctly adjusted. Lubricate cylinders (if applicable) with an appropriate manufacturers lubricant (not oil), available from Surelock McGill. ",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1D,Quarterly,DLE.S324,,Securitas,Ensure that the bolts are in line with keeps (sockets). Ensure restraint is operating correctly and adjust if required. Check periodically that no additional locking devices have been added to the door since its original installation.,YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1E,Quarterly,DLE.S324,,Securitas,Check periodically that all components of the system are still correct in accordance with the list of approved components originally supplied.Check periodically that the operating element,YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1,Semi-Annual,DLE.VD99,,Securitas,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. ",YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1A,Semi-Annual,DLE.VD99,,Securitas,"Appendix A: VON DUPRIN MAINTENANCE KIT MANUAL. ""Devices are lubricated brfore delivery. Annual periodic lubrication will increase device life by inhibiting excessive wear of moving parts. ",YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1B,Semi-Annual,DLE.VD99,,Securitas,Lubricate every 4 months with Duralube or equivalent. Recommended surfaces for lubrication are shown in the diagrams (in appendix A). LUBRICATE INDICATED SURFACES ON BOTH SIDES OF DEVICE.  ,YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1C,Semi-Annual,DLE.VD99,,Securitas,AppendixB: latches are lubricated before delivery. annual periodic lubrication will increase latch life by inhibiting excessive wear of moving parts. lubricate every 4 months with Durakube or equivalent. ,YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1D,Semi-Annual,DLE.VD99,,Securitas,Recommended surfaces are marked with (dots in appenix B drawings).,YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1,Quarterly,DLM.S325,,Securitas,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. Maintenance instructions 1. It is recommended that the following routine maintenance checks be undertaken at monthly intervals: ",YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1A,Quarterly,DLM.S325,,Securitas,"Inspect and operate the panic/emergency device to ensure that all components are in a satisfactory working condition; using a force gauge, measure and record the operating forces to release the exit device. ",YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1B,Quarterly,DLM.S325,,Securitas,"Lubricate cylinders (if applicable) with an appropriate manufacturers lubricant (not oil), available from Surelock McGill. Ensure that the bolts are in line with keeps (sockets). Ensure restraint is operating correctly and adjust if required. ",YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1C,Quarterly,DLM.S325,,Securitas,Check periodically that no additional locking devices have been added to the door since its original installation.Check periodically that all components of the system are still correct in accordance with the,YesNo,Yes,Specific List
6.2DLM.SCHAnnual,6.2,6.2-DLM.SCH-Annual,6.2-A-DLM.SCH-1,Annual,DLM.SCH,,Securitas,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. ",YesNo,Yes,Specific List
6.2DPS.7764Annual,6.2,6.2-DPS.7764-Annual,6.2-A-DPS.7764-1,Annual,DPS.7764,,Securitas,"INSPECT SENSOR/MAGNET ARE SECURE. WHILE HATCH/ DOOR IS OPEN LENEL SHOULD REPORT THE OPEN STATUS. ON DOUBLE DOORS EITHER DPS REPORTS OPEN. TIGHTEN MOUNTING IF NEEDED, TEST.",YesNo,Yes,Specific List
6.2DPS.AAnnual,6.2,6.2-DPS.A-Annual,6.2-A-DPS.A-1,Annual,DPS.A,,Securitas,"INSPECT SENSOR/MAGNET/BRACKET ARE SECURE. WHILE HATCH/ DOOR IS OPEN LENEL SHOULD REPORT THE OPEN STATUS. ON DOUBLE DOORS EITHER DPS REPORTS OPEN. TIGHTEN MOUNTING IF NEEDED, TEST.",YesNo,Yes,Specific List
6.3ELEVCCTVAnnual,6.3,6.3-ELEVCCTV-Annual,6.3-A-ELEVCCTV-1,Annual,ELEVCCTV,,Securitas,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO FOGGING OR MOISTURE IS VISIBLE INSIDE LENS. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
6.3FIXCCTVAnnual,6.3,6.3-FIXCCTV-Annual,6.3-A-FIXCCTV-1,Annual,FIXCCTV,,Securitas,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO INTERIOR FOGGING OR MOISTURE IS VISIBLE INSIDE DOME. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
6.2GL.GLAnnual,6.2,6.2-GL.GL-Annual,6.2-A-GL.GL-1,Annual,GL.GL,,Securitas,"INSPECT FOR CORROSION THAT AFFECTS OPERATION . CHECK MOUNTING HARDWARE IS SECURE , MAGNET IS HOLDING GATE SHUT RELIABLY WHEN ACTIVATED. REPLACE EQUIPMENT UPON FAILURE.",YesNo,Yes,Specific List
6.3ICMAnnual,6.3,6.3-ICM-Annual,6.3-A-ICM-1,Annual,ICM,,Securitas,"INSPECT FOR SECURE MOUNTING, NORMAL STAUS INDICATORS. INITIATE A CALL TO TEST INTERCOM FUNCTION. VERIFY TRANSMITTED AND RECEIVED AUDIO IS ACCEPTABLE LEVEL AND QUALITY.",YesNo,Yes,Specific List
6.3IPSPKRAnnual,6.3,6.3-IPSPKR-Annual,6.3-A-IPSPKR-1,Annual,IPSPKR,,Securitas,"INSPECT FOR SECURE MOUNTING, NORMAL STAUS INDICATORS. CALL TMO FOR TEST MESSAGE TO SPEAKER AND VERIFY RECEIVED AUDIO IS ACCEPTABLE LEVEL AND QUALITY.",YesNo,Yes,Specific List
6.3PTZCCTVAnnual,6.3,6.3-PTZCCTV-Annual,6.3-A-PTZCCTV-1,Annual,PTZCCTV,,Securitas,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO INTERIOR FOGGING OR MOISTURE IS VISIBLE INSIDE DOME. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
6.3SMTCCTVAnnual,6.3,6.3-SMTCCTV-Annual,6.3-A-SMTCCTV-1,Annual,SMTCCTV,,Securitas,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO INTERIOR FOGGING OR MOISTURE IS VISIBLE INSIDE DOME. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
6.2TRCAnnual,6.2,6.2-TRC-Annual,6.2-A-TRC-1,Annual,TRC,,Securitas,"VERIFY UNIT IS MOUNTED SECURELY, NO EVIDENCE OF WATER INGRESS. VERIFY ACTIVATION OF TRC WHEN VALID TRC CREDENTIALS ARE PRESENTED. REPLACE EQUIPMENT UPON FAILURE.",YesNo,Yes,Specific List
6.2TS.NBAnnual,6.2,6.2-TS.NB-Annual,6.2-A-TS.NB-1,Annual,TS.NB,,Securitas,OPENING NEMA ENCLOSURE SHOULD GENERATE TAMPER EVENT. REPLACE EQUIPMENT UPON FAILURE.,YesNo,Yes,Specific List
6.2TS.RAnnual,6.2,6.2-TS.R-Annual,6.2-A-TS.R-1,Annual,TS.R,,Securitas,OPENING RACK DOOR OR ANY ENCLOSURE IN WALL FIELD SHOULD GENERATE TAMPER EVENT. REPLACE EQUIPMENT UPON FAILURE.,YesNo,Yes,Specific List
6.2X2Annual,6.2,6.2-X2-Annual,6.2-A-X2-1,Annual,X2,,Securitas,"ENSURE OPENER IS MOUNTED SECURELY, AND OPENS THE DOOR(S) WHEN VALID TRC CREDENTIALS ARE PRESENTED. ADJUST PER MFG INSTRUCTIONS TO RESTORE PROPER OPERATION REPLACE EQUIPMENT UPON FAILURE.",YesNo,Yes,Specific List
2.5CIPSemi-Annual,2.5,2.5-CIP-Semi-Annual,2.5-M-CIP -1,Semi-Annual,CIP,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CIP BOX STRUCTURESemi-Annual,2.5,2.5-CIP BOX STRUCTURE-Semi-Annual,2.5-M-CIP BOX STRUCTURE -1,Semi-Annual,CIP BOX STRUCTURE,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CIP CUT AND COVERSemi-Annual,2.5,2.5-CIP CUT AND COVER-Semi-Annual,2.5-M-CIP CUT AND COVER -1,Semi-Annual,CIP CUT AND COVER,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CIP TRACKWALLSemi-Annual,2.5,2.5-CIP TRACKWALL-Semi-Annual,2.5-M-CIP TRACKWALL -1,Semi-Annual,CIP TRACKWALL,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CIP TUNNEL LININGSemi-Annual,2.5,2.5-CIP TUNNEL LINING-Semi-Annual,2.5-M-CIP TUNNEL LINING -1,Semi-Annual,CIP TUNNEL LINING,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CIP W SHOTCRETESemi-Annual,2.5,2.5-CIP W SHOTCRETE-Semi-Annual,2.5-M-CIP W SHOTCRETE -1,Semi-Annual,CIP W SHOTCRETE,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CIP W SHOTCRETE TRACKWALLSemi-Annual,2.5,2.5-CIP W SHOTCRETE TRACKWALL-Semi-Annual,2.5-M-CIP W SHOTCRETE TRACKWALL -1,Semi-Annual,CIP W SHOTCRETE TRACKWALL,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CONC ENC STL FRAME AND RC INVERTSemi-Annual,2.5,2.5-CONC ENC STL FRAME AND RC INVERT-Semi-Annual,"2.5-M-CONC ENC STL FRAME AND RC INVERT -
1",Semi-Annual,CONC ENC STL FRAME AND RC INVERT,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CONC ENC STL FRAME AND RC LININGSemi-Annual,2.5,2.5-CONC ENC STL FRAME AND RC LINING-Semi-Annual,"2.5-M-CONC ENC STL FRAME AND RC LINING -
1",Semi-Annual,CONC ENC STL FRAME AND RC LINING,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5CONC ENC STL FRAMES Semi-Annual,2.5,2.5-CONC ENC STL FRAMES -Semi-Annual,2.5-M-CONC ENC STL FRAMES -1,Semi-Annual,CONC ENC STL FRAMES ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5EXIST CIP TUNNEL LINING Semi-Annual,2.5,2.5-EXIST CIP TUNNEL LINING -Semi-Annual,2.5-M-EXIST CIP TUNNEL LINING -1,Semi-Annual,EXIST CIP TUNNEL LINING ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5EXIST CONC ENC STL FRAMESemi-Annual,2.5,2.5-EXIST CONC ENC STL FRAME-Semi-Annual,2.5-M-EXIST CONC ENC STL FRAMES -1,Semi-Annual,EXIST CONC ENC STL FRAME,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5EXIST TUNNEL LINING Semi-Annual,2.5,2.5-EXIST TUNNEL LINING -Semi-Annual,2.5-M-EXIST TUNNEL LINING -1,Semi-Annual,EXIST TUNNEL LINING ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"2.5EXIST TUNNEL LINING FDR DRIVE
FACILITYSemi-Annual",2.5,"2.5-EXIST TUNNEL LINING FDR DRIVE
FACILITY-Semi-Annual","2.5-M-EXIST TUNNEL LINING FDR DRIVE
FACILITY-1",Semi-Annual,"EXIST TUNNEL LINING FDR DRIVE
FACILITY",,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5EXISTING CIP TUNNEL LININGSemi-Annual,2.5,2.5-EXISTING CIP TUNNEL LINING-Semi-Annual,2.5-M-EXISTING CIP TUNNEL LINING -1,Semi-Annual,EXISTING CIP TUNNEL LINING,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5MINED TUNNELSemi-Annual,2.5,2.5-MINED TUNNEL-Semi-Annual,2.5-M-MINED TUNNEL -1,Semi-Annual,MINED TUNNEL,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5MODIFIED TUNNEL INVERT Semi-Annual,2.5,2.5-MODIFIED TUNNEL INVERT -Semi-Annual,2.5-M-MODIFIED TUNNEL INVERT -1,Semi-Annual,MODIFIED TUNNEL INVERT ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5OPEN CUT RC STRUCTURE Semi-Annual,2.5,2.5-OPEN CUT RC STRUCTURE -Semi-Annual,2.5-M-OPEN CUT RC STRUCTURE -1,Semi-Annual,OPEN CUT RC STRUCTURE ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5QUEENS BORED TUNNELSSemi-Annual,2.5,2.5-QUEENS BORED TUNNELS-Semi-Annual,2.5-M-QUEENS BORED TUNNELS -1,Semi-Annual,QUEENS BORED TUNNELS,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5RC CUT AND COVERSemi-Annual,2.5,2.5-RC CUT AND COVER-Semi-Annual,2.5-M-RC CUT AND COVER -1,Semi-Annual,RC CUT AND COVER,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5RC CUT AND COVER BOX STRUCTURESemi-Annual,2.5,2.5-RC CUT AND COVER BOX STRUCTURE-Semi-Annual,2.5-M-RC CUT AND COVER BOX STRUCTURE -1,Semi-Annual,RC CUT AND COVER BOX STRUCTURE,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5RC OPEN CUT CONSTRUCTION Semi-Annual,2.5,2.5-RC OPEN CUT CONSTRUCTION -Semi-Annual,2.5-M-RC OPEN CUT CONSTRUCTION -1,Semi-Annual,RC OPEN CUT CONSTRUCTION ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5RC RETAINING WALLSemi-Annual,2.5,2.5-RC RETAINING WALL-Semi-Annual,2.5-M-RC RETAINING WALL -1,Semi-Annual,RC RETAINING WALL,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5SECANT PILE BOX STRUCTURESemi-Annual,2.5,2.5-SECANT PILE BOX STRUCTURE-Semi-Annual,2.5-M-SECANT PILE BOX STRUCTURE -1,Semi-Annual,SECANT PILE BOX STRUCTURE,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5SECANT PILE WALL Semi-Annual,2.5,2.5-SECANT PILE WALL -Semi-Annual,2.5-M-SECANT PILE WALL -1,Semi-Annual,SECANT PILE WALL ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5SOLDIER PILE TUNNEL LINING Semi-Annual,2.5,2.5-SOLDIER PILE TUNNEL LINING -Semi-Annual,2.5-M-SOLDIER PILE TUNNEL LINING -1,Semi-Annual,SOLDIER PILE TUNNEL LINING ,,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.16ACU(TEC)Semi-Annual,2.16,2.16-ACU(TEC)-Semi-Annual-TORFI,2.16-SA-ACU(TEC)-3,Semi-Annual,ACU(TEC),,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACU(TEC)Semi-Annual,2.16,2.16-ACU(TEC)-Semi-Annual-TORFI,2.16-SA-ACU(TEC)-4,Semi-Annual,ACU(TEC),,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16ACU(TEC)Semi-Annual,2.16,2.16-ACU(TEC)-Semi-Annual-TORFI,2.16-SA-ACU(TEC)-5,Semi-Annual,ACU(TEC),,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual-TORFI,2.8-A-ATC-12,Annual,ATC,,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual-TORFI,2.8-A-ATC-13,Annual,ATC,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual-TORFI,2.8-A-ATC-3,Annual,ATC,,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.8ATCQuarterly,2.8,2.8-ATC-Quarterly-TORFI,2.8-Q-ATC-4,Quarterly,ATC,,TORFI,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.8ATCQuarterly,2.8,2.8-ATC-Quarterly-TORFI,2.8-Q-ATC-6,Quarterly,ATC,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
2.8ATCSemi-Annual,2.8,2.8-ATC-Semi-Annual-TORFI,2.8-SA-ATC-9,Semi-Annual,ATC,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-6,Annual,ATC,,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-7,Annual,ATC,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-8,Annual,ATC,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6ATCQuarterly,4.6,4.6-ATC-Quarterly,4.6-Q-ATC-3,Quarterly,ATC,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6ATCSemi-Annual,4.6,4.6-ATC-Semi-Annual,4.6-SA-ATC-5,Semi-Annual,ATC,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6BMS/FLSS APP SERVERAnnual,4.6,4.6-BMS/FLSS APP SERVER-Annual,"4.6-A-BMS/FLSS APP SERVER
-1",Annual,BMS/FLSS APP SERVER,,TORFI," Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.6BMS/FLSS APP
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS APP
SOFTWARE-Annual","4.6-A-BMS/FLSS APP
SOFTWARE-1",Annual,"BMS/FLSS APP
SOFTWARE",,TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
"4.6BMS/FLSS CL
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS CL
SOFTWARE-Annual","4.6-A-BMS/FLSS CL
SOFTWARE -1",Annual,"BMS/FLSS CL
SOFTWARE",,TORFI, Perform any required WinCCOA software updates.,YesNo,Yes,Specific List
"4.6BMS/FLSS CL
WORKSTATION Annual",4.6,"4.6-BMS/FLSS CL
WORKSTATION -Annual","4.6-A-BMS/FLSS CL
WORKSTATION -1",Annual,"BMS/FLSS CL
WORKSTATION ",,TORFI," Perform required windows operating system
updates, patches, upgrades. Replace power
supply or network interface card as required.",YesNo,Yes,Specific List
4.6BMS/FLSS DB SERVERAnnual,4.6,4.6-BMS/FLSS DB SERVER-Annual,"4.6-A-BMS/FLSS DB SERVER-
1",Annual,BMS/FLSS DB SERVER,,TORFI," Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.6BMS/FLSS DB
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS DB
SOFTWARE-Annual","4.6-A-BMS/FLSS DB
SOFTWARE -1",Annual,"BMS/FLSS DB
SOFTWARE",,TORFI," Perform any required Oracle and Crystal reports software updates, database programing/configuration modifications.",YesNo,Yes,Specific List
4.6BMS/FLSS PB SERVERAnnual,4.6,4.6-BMS/FLSS PB SERVER-Annual,"4.6-A-BMS/FLSS PB SERVER-
1",Annual,BMS/FLSS PB SERVER,,TORFI," Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.6BMS/FLSS PB
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS PB
SOFTWARE-Annual","4.6-A-BMS/FLSS PB
SOFTWARE -1",Annual,"BMS/FLSS PB
SOFTWARE",,TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
4.6C1Bi-Weekly,4.6,4.6-C1-Bi-Weekly,4.6-2M-C1-2,Bi-Weekly,C1,,TORFI,WEEKA:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
4.6C1Bi-Weekly,4.6,4.6-C1-Bi-Weekly,4.6-2M-C1-2A,Bi-Weekly,C1,,TORFI,WEEKB:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual-TORFI,2.16-A-DDC-11,Annual,DDC,,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual-TORFI,2.16-A-DDC-8,Annual,DDC,,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16DDCQuarterly,2.16,2.16-DDC-Quarterly-TORFI,2.16-Q-DDC-2,Quarterly,DDC,,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual-TORFI,2.16-SA-DDC-13,Semi-Annual,DDC,,TORFI,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual-TORFI,2.16-SA-DDC-3,Semi-Annual,DDC,,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual-TORFI,2.16-SA-DDC-4,Semi-Annual,DDC,,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual-TORFI,2.16-SA-DDC-5,Semi-Annual,DDC,,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
4.6DEMAnnual,4.6,4.6-DEM-Annual,4.6-A-DEM-4,Annual,DEM,,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6DEMAnnual,4.6,4.6-DEM-Annual,4.6-A-DEM-5,Annual,DEM,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6DEMQuarterly,4.6,4.6-DEM-Quarterly,4.6-Q-DEM-1,Quarterly,DEM,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6DEMSemi-Annual,4.6,4.6-DEM-Semi-Annual,4.6-SA-DEM-3,Semi-Annual,DEM,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-2,Annual,EX. PANEL 431,,TORFI,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-7,Annual,EX. PANEL 431,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-8,Annual,EX. PANEL 431,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 431Quarterly,4.6,4.6-EX. PANEL 431-Quarterly,4.6-Q-EX. PANEL 431-3,Quarterly,EX. PANEL 431,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 431Semi-Annual,4.6,4.6-EX. PANEL 431-Semi-Annual,4.6-SA-EX. PANEL 431-5,Semi-Annual,EX. PANEL 431,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-7,Annual,EX. PANEL 432,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-8,Annual,EX. PANEL 432,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 432Quarterly,4.6,4.6-EX. PANEL 432-Quarterly,4.6-Q-EX. PANEL 432-3,Quarterly,EX. PANEL 432,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 432Semi-Annual,4.6,4.6-EX. PANEL 432-Semi-Annual,4.6-SA-EX. PANEL 432-5,Semi-Annual,EX. PANEL 432,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-7,Annual,EX. PANEL 433,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-8,Annual,EX. PANEL 433,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 433Quarterly,4.6,4.6-EX. PANEL 433-Quarterly,4.6-Q-EX. PANEL 433-3,Quarterly,EX. PANEL 433,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 433Semi-Annual,4.6,4.6-EX. PANEL 433-Semi-Annual,4.6-SA-EX. PANEL 433-5,Semi-Annual,EX. PANEL 433,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-7,Annual,EX. PANEL 443,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-8,Annual,EX. PANEL 443,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 443Quarterly,4.6,4.6-EX. PANEL 443-Quarterly,4.6-Q-EX. PANEL 443-3,Quarterly,EX. PANEL 443,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 443Semi-Annual,4.6,4.6-EX. PANEL 443-Semi-Annual,4.6-SA-EX. PANEL 443-5,Semi-Annual,EX. PANEL 443,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.10FSWMSemi-Annual,4.10,4.10-FSWM-Semi-Annual,4.10-SA-FSWM-1,Semi-Annual,FSWM,,TORFI,"Inspect vibration sensor modules to verify proper operation, data scaling Test and verify flow switch directional set points for each switch module at instrument head and at main PLC via HMI.",YesNo,Yes,Specific List
4.6IESBi-Weekly,4.6,4.6-IES-Bi-Weekly,4.6-2M-IES-3,Bi-Weekly,IES,,TORFI,WEEKA:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
4.6IESBi-Weekly,4.6,4.6-IES-Bi-Weekly,4.6-2M-IES-3A,Bi-Weekly,IES,,TORFI,WEEKB:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
4.6IESAnnual,4.6,4.6-IES-Annual,4.6-A-IES-1,Annual,IES,,TORFI,Check to see that software is current. Update when it is not current.,YesNo,Yes,Specific List
4.6IESAnnual,4.6,4.6-IES-Annual,4.6-A-IES-2,Annual,IES,,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.3LEDAnnual,4.3,4.3-LED-Annual,4.3-A-LED-1,Annual,LED,,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface and interior of unit. ",YesNo,Yes,Specific List
4.10LEDLSemi-Annual,4.10,4.10-LEDL-Semi-Annual,4.10-SA-LEDL-1,Semi-Annual,LEDL,,TORFI,Inspect LED light fixture in Control Panel Enclosure to verify proper operation. ,YesNo,Yes,Specific List
4.3MSAnnual,4.3,4.3-MS-Annual,4.3-A-MS-1,Annual,MS,,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. Install software/firmware updates from equipment vendor as applicable.",YesNo,Yes,Specific List
4.3MS.HAnnual,4.3,4.3-MS.H-Annual,4.3-A-MS.H-1,Annual,MS.H,,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. Install software/firmware updates from equipment vendor as applicable.",YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -2,Annual,OEM,TORFI,TORFI,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -6,Annual,OEM,TORFI,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -7,Annual,OEM,TORFI,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -8,Annual,OEM,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6OEMQuarterly,4.6,4.6-OEM-Quarterly,4.6-Q-OEM -1,Quarterly,OEM,TORFI,TORFI,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6OEMQuarterly,4.6,4.6-OEM-Quarterly,4.6-Q-OEM -3,Quarterly,OEM,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6OEMSemi-Annual,4.6,4.6-OEM-Semi-Annual,4.6-SA-OEM -4,Semi-Annual,OEM,TORFI,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6OEMSemi-Annual,4.6,4.6-OEM-Semi-Annual,4.6-SA-OEM -5,Semi-Annual,OEM,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.16PLCAnnual,2.16,2.16-PLC-Annual-TORFI,2.16-A-PLC-1,Annual,PLC,,TORFI,Inspect enclosure and HMI. ,YesNo,Yes,Specific List
2.16PLCAnnual,2.16,2.16-PLC-Annual-TORFI,2.16-A-PLC-3,Annual,PLC,,TORFI,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
4.3PLCAnnual,4.3,4.3-PLC-Annual,4.3-A-PLC-1,Annual,PLC,,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. Install software/firmware updates from equipment vendor as applicable.",YesNo,Yes,Specific List
4.6PPMQuarterly,4.6,4.6-PPM-Quarterly,4.6-Q-PPM-1,Quarterly,PPM,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6PPMSemi-Annual,4.6,4.6-PPM-Semi-Annual,4.6-SA-PPM-3,Semi-Annual,PPM,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.3PS.CAnnual,4.3,4.3-PS.C-Annual,4.3-A-PS.C-1,Annual,PS.C,,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. ",YesNo,Yes,Specific List
4.3PS.PAnnual,4.3,4.3-PS.P-Annual,4.3-A-PS.P-1,Annual,PS.P,,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. ",YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual-TORFI,2.16-A-RIP-11,Annual,RIP,,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual-TORFI,2.16-A-RIP-6,Annual,RIP,,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual-TORFI,2.16-A-RIP-8,Annual,RIP,,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual-TORFI,2.16-A-RIP-9,Annual,RIP,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16RIPQuarterly,2.16,2.16-RIP-Quarterly-TORFI,2.16-Q-RIP-2,Quarterly,RIP,,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16RIPSemi-Annual,2.16,2.16-RIP-Semi-Annual-TORFI,2.16-SA-RIP-3,Semi-Annual,RIP,,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16RIPSemi-Annual,2.16,2.16-RIP-Semi-Annual-TORFI,2.16-SA-RIP-4,Semi-Annual,RIP,,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16RIPSemi-Annual,2.16,2.16-RIP-Semi-Annual-TORFI,2.16-SA-RIP-5,Semi-Annual,RIP,,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
4.10RTDMSemi-Annual,4.10,4.10-RTDM-Semi-Annual,4.10-SA-RTDM-1,Semi-Annual,RTDM,,TORFI,"Inspect RTD modules to verify proper operation, data scaling Test and verify alarm and shutdown set points for each RTD module. Verify that RTD sensor scaling is accurate on module display and at main PLC via HMI",YesNo,Yes,Specific List
