HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
4.10SCA2042Annual,4.10,4.10-SCA2042-Annual,4.10-A-SCA2042-1,Annual,SCA2042,,TORFI,"device monitored by TSS for failure Check firmware, update firmware
configuration, modify IP address and point to point routing as required based on operational requirements",YesNo,Yes,Specific List
4.10SCA2122Annual,4.10,4.10-SCA2122-Annual,4.10-A-SCA2122-1,Annual,SCA2122,,TORFI,"device monitored by TSS for failure Check firmware, update firmware
configuration, modify IP address and point to point routing as required based on operational requirements",YesNo,Yes,Specific List
4.10SIHMISemi-Annual,4.10,4.10-SIHMI-Semi-Annual,4.10-SA-SIHMI-1,Semi-Annual,SIHMI,,TORFI,"Inspect HMI and PC to verify proper
operation. Inspect HMI to verify no damage to screen Check HMI and PC software configuration, Update software configuration, clear local alarm (only acknowledged alarms) list if required",YesNo,Yes,Specific List
4.10SISS7PRAnnual,4.10,4.10-SISS7PR-Annual,4.10-A-SISS7PR-1,Annual,SISS7PR,,TORFI,"device monitored by TSS for failure Check firmware, update software configuration, replace or fix malfunctioning component or card.",YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-7,Annual,SPC,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-8,Annual,SPC,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6SPCQuarterly,4.6,4.6-SPC-Quarterly,4.6-Q-SPC-3,Quarterly,SPC,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6SPCSemi-Annual,4.6,4.6-SPC-Semi-Annual,4.6-SA-SPC-5,Semi-Annual,SPC,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.16SPCSAnnual,2.16,2.16-SPCS-Annual-TORFI,2.16-A-SPCS-1,Annual,SPCS,,TORFI,Inspect switch connection for any damages Flip switch to confirm it is operating properly.,YesNo,Yes,Specific List
2.16SPFSemi-Annual,2.16,2.16-SPF-Semi-Annual-TORFI-TORFI,2.16-SA-SPF-3,Semi-Annual,SPF,,TORFI,"Check control system and devices for proper operation Clean, lubricate, adjust",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual-TORFI,2.7-SA-SPF-3,Semi-Annual,SPF,,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual-TORFI,2.16-A-SPP-11,Annual,SPP,,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual-TORFI,2.16-A-SPP-9,Annual,SPP,,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16SPPQuarterly,2.16,2.16-SPP-Quarterly-TORFI,2.16-Q-SPP-2,Quarterly,SPP,,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual-TORFI,2.16-SA-SPP-4,Semi-Annual,SPP,,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual-TORFI,2.16-SA-SPP-5,Semi-Annual,SPP,,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual-TORFI,2.16-A-TEC-10A,Annual,TEC,,TORFI,"without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual-TORFI,2.16-A-TEC-6,Annual,TEC,,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual-TORFI,2.16-A-TEC-8,Annual,TEC,,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16TECQuarterly,2.16,2.16-TEC-Quarterly-TORFI,2.16-Q-TEC-2,Quarterly,TEC,,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16TECSemi-Annual,2.16,2.16-TEC-Semi-Annual-TORFI,2.16-SA-TEC-3,Semi-Annual,TEC,,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16TECSemi-Annual,2.16,2.16-TEC-Semi-Annual-TORFI,2.16-SA-TEC-4,Semi-Annual,TEC,,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16TECSemi-Annual,2.16,2.16-TEC-Semi-Annual-TORFI,2.16-SA-TEC-5,Semi-Annual,TEC,,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
4.6TECAnnual,4.6,4.6-TEC-Annual,4.6-A-TEC-6,Annual,TEC,,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6TECAnnual,4.6,4.6-TEC-Annual,4.6-A-TEC-7,Annual,TEC,,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6TECQuarterly,4.6,4.6-TEC-Quarterly,4.6-Q-TEC-3,Quarterly,TEC,,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6TECSemi-Annual,4.6,4.6-TEC-Semi-Annual,4.6-SA-TEC-4,Semi-Annual,TEC,,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6TECSemi-Annual,4.6,4.6-TEC-Semi-Annual,4.6-SA-TEC-5,Semi-Annual,TEC,,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual-TORFI,2.7-A-TEF(D)-5,Annual,TEF(D),,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual-TORFI,2.7-A-TEF(D)-9,Annual,TEF(D),,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.10TSS APP SERVERSemi-Annual,4.10,4.10-TSS APP SERVER-Semi-Annual,4.10-SA-TSS APP SERVER -1,Semi-Annual,TSS APP SERVER,,TORFI,"device monitored by TSS for alarms Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
4.10TSS APP SOFTWAREAnnual,4.10,4.10-TSS APP SOFTWARE-Annual,4.10-A-TSS APP SOFTWARE-1,Annual,TSS APP SOFTWARE,,TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
4.10TSS CL SOFTWAREAnnual,4.10,4.10-TSS CL SOFTWARE-Annual,4.10-A-TSS CL SOFTWARE -1,Annual,TSS CL SOFTWARE,,TORFI, Perform any required WinCCOA software updates.,YesNo,Yes,Specific List
4.10TSS CL WORKSTATIONSemi-Annual,4.10,4.10-TSS CL WORKSTATION-Semi-Annual,"4.10-SA-TSS CL WORKSTATION
-1",Semi-Annual,TSS CL WORKSTATION,,TORFI,"device monitored by TSS for alarms Perform required windows operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
4.10TSS PB SERVERSemi-Annual,4.10,4.10-TSS PB SERVER-Semi-Annual,4.10-SA-TSS PB SERVER-1,Semi-Annual,TSS PB SERVER,,TORFI,"device monitored by TSS for alarms Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
4.10TSS PB SOFTWAREAnnual,4.10,4.10-TSS PB SOFTWARE-Annual,4.10-A-TSS PB SOFTWARE -1,Annual,TSS PB SOFTWARE,,TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
4.10TVCS FIELD SERVERSemi-Annual,4.10,4.10-TVCS FIELD SERVER-Semi-Annual,4.10-SA-TVCS FIELD SERVER-1,Semi-Annual,TVCS FIELD SERVER,,TORFI,"device monitored by TSS for alarms Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.10TVCS FIELD SERVER
SOFTWAREAnnual",4.10,"4.10-TVCS FIELD SERVER
SOFTWARE-Annual","4.10-A-TVCS FIELD SERVER
SOFTWARE -1",Annual,"TVCS FIELD SERVER
SOFTWARE",,TORFI," Perform any required Oracle and Crystal reports software updates, database programing/configuration modifications.",YesNo,Yes,Specific List
4.10VIBMSemi-Annual,4.10,4.10-VIBM-Semi-Annual,4.10-SA-VIBM-1,Semi-Annual,VIBM,,TORFI,"Inspect vibration sensor modules to verify proper operation, data scaling Test and verify alarm and shutdown set points for each vibration module. Verify that vibration sensor scaling is accurate on module display and at main PLC via HMI",YesNo,Yes,Specific List
4.10XM408Annual,4.10,4.10-XM408-Annual,4.10-A-XM408-1,Annual,XM408,,TORFI,"device monitored by TSS for failure Check firmware, update firmware
configuration, modify IP address and point to point routing as required based on operational requirements",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-10,Annual,AC,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8ACSemi-Annual,2.8,2.8-AC-Semi-Annual,2.8-SA-AC-16,Semi-Annual,AC,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACRSemi-Annual,2.16,2.16-ACR-Semi-Annual,2.16-SA-ACR-5,Semi-Annual,ACR,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ACRSemi-Annual,2.7,2.7-ACR-Semi-Annual,2.7-SA-ACR-4,Semi-Annual,ACR,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-14,Semi-Annual,ACU,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-2,Semi-Annual,ACU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-14,Semi-Annual,ACU,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-2,Semi-Annual,ACU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-5,Semi-Annual,ACU,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-9,Semi-Annual,ACU,,TORFI/GSH,"Check control system, thermostat and devices for
evidence of improper operation. Check control box for dirt, debris, and!or loose terminations. Clean, lubricate, adjust. Tighten electrical connections as needed.",YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-10,Semi-Annual,ACU,,TORFI/GSH,"Check control system, thermostat and devices for
evidence of improper operation. Check control box for dirt, debris, and/or loose terminations. Clean, lubricate, adjust. Tighten electrical connections as needed.",YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-6,Semi-Annual,ACU,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16ACU(TEC)Annual,2.16,2.16-ACU(TEC)-Annual,2.16-A-ACU(TEC)-10,Annual,ACU(TEC),,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16ACU(TEC)Annual,2.16,2.16-ACU(TEC)-Annual,2.16-A-ACU(TEC)-8,Annual,ACU(TEC),,TORFI/GSH,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16ACU(TEC)Quarterly,2.16,2.16-ACU(TEC)-Quarterly,2.16-Q-ACU(TEC)-1,Quarterly,ACU(TEC),,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-18,Annual,AHU,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-4,Semi-Annual,AHU,,TORFI/GSH,"Check steam system traps, pumps, strainers, and controls. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-5,Semi-Annual,AHU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-4,Semi-Annual,AHU,,TORFI/GSH,"Check steam system traps, pumps, strainers, and controls. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-5,Semi-Annual,AHU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ATCSemi-Annual,2.8,2.8-ATC-Semi-Annual,2.8-SA-ATC-5,Semi-Annual,ATC,,TORFI/GSH,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
2.8ATCSemi-Annual,2.8,2.8-ATC-Semi-Annual,2.8-SA-ATC-8,Semi-Annual,ATC,,TORFI/GSH,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-2,Annual,ATC,,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6ATCQuarterly,4.6,4.6-ATC-Quarterly,4.6-Q-ATC-1,Quarterly,ATC,,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6ATCSemi-Annual,4.6,4.6-ATC-Semi-Annual,4.6-SA-ATC-4,Semi-Annual,ATC,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-11,Annual,BEF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-11,Semi-Annual,BEF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.3CHPSemi-Annual,2.3,2.3-CHP-Semi-Annual,2.3-SA-CHP-2,Semi-Annual,CHP,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3CHSSemi-Annual,2.3,2.3-CHS-Semi-Annual,2.3-SA-CHS-2,Semi-Annual,CHS,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16CPSemi-Annual,2.16,2.16-CP-Semi-Annual,2.16-SA-CP-3,Semi-Annual,CP,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3CRUSemi-Annual,2.3,2.3-CRU-Semi-Annual,2.3-SA-CRU-2,Semi-Annual,CRU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-37,Annual,CT,,TORFI/GSH,Electronic Water Level Controller – Inspect inside the standpipe. Electronic Water Level Controller – Clean inside the standpipe.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-32,Quarterly,CT,,TORFI/GSH,Heater Controller – Inspect controller. Heater Controller – Clean probe ends.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-36,Quarterly,CT,,TORFI/GSH,Electronic Water Level Controller – Inspect probe ends for scale build-up. Electronic Water Level Controller – Clean probe ends of scale build-up.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-8,Quarterly,CT,,TORFI/GSH,"If two-stage (dual flow rate) tower, verify proper operation at both high and low flow rates. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-35,Semi-Annual,CT,,TORFI/GSH,Electronic Water Level Controller – Inspect junction box for loose wiring and moisture. Tighten loose wiring. Record any moisture.,YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-9,Semi-Annual,CT,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-1,Semi-Annual,CUH,,TORFI/GSH,"Check control system, thermostats and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3CWPSemi-Annual,2.3,2.3-CWP-Semi-Annual,2.3-SA-CWP-2,Semi-Annual,CWP,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-10A,Annual,DDC,,TORFI/GSH,"without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-10B,Annual,DDC,,TORFI/GSH, Verify actuator movement and device response to control output. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-6,Annual,DDC,,TORFI/GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4DWBPSemi-Annual,2.4,2.4-DWBP-Semi-Annual,2.4-SA-DWBP-2,Semi-Annual,DWBP,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-1,Semi-Annual,ECH,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ECHSemi-Annual,2.7,2.7-ECH-Semi-Annual,2.7-SA-ECH-1,Semi-Annual,ECH,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16EDHSemi-Annual,2.16,2.16-EDH-Semi-Annual,2.16-SA-EDH-1,Semi-Annual,EDH,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-11,Annual,EF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16EFSemi-Annual,2.16,2.16-EF-Semi-Annual,2.16-SA-EF-3,Semi-Annual,EF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-3,Semi-Annual,EF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-3,Annual,EF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8EFSemi-Annual,2.8,2.8-EF-Semi-Annual,2.8-SA-EF-6,Semi-Annual,EF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Inspect all bolts and screws for tightness. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.9EFSemi-Annual,2.9,2.9-EF-Semi-Annual,2.9-SA-EF-6,Semi-Annual,EF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-2,Annual,EF(D),,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-5,Annual,EF(D),,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16EUHSemi-Annual,2.16,2.16-EUH-Semi-Annual,2.16-SA-EUH-1,Semi-Annual,EUH,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8EUHSemi-Annual,2.8,2.8-EUH-Semi-Annual,2.8-SA-EUH-1,Semi-Annual,EUH,,TORFI/GSH,"Check control system, thermostats and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.9EUHSemi-Annual,2.9,2.9-EUH-Semi-Annual,2.9-SA-EUH-1,Semi-Annual,EUH,,TORFI/GSH,"Check control system, thermostats and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 431Quarterly,4.6,4.6-EX. PANEL 431-Quarterly,4.6-Q-EX. PANEL 431-1,Quarterly,EX. PANEL 431,,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 431Semi-Annual,4.6,4.6-EX. PANEL 431-Semi-Annual,4.6-SA-EX. PANEL 431-4,Semi-Annual,EX. PANEL 431,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-2,Annual,EX. PANEL 432,,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 432Quarterly,4.6,4.6-EX. PANEL 432-Quarterly,4.6-Q-EX. PANEL 432-1,Quarterly,EX. PANEL 432,,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 432Semi-Annual,4.6,4.6-EX. PANEL 432-Semi-Annual,4.6-SA-EX. PANEL 432-4,Semi-Annual,EX. PANEL 432,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-2,Annual,EX. PANEL 433,,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 433Quarterly,4.6,4.6-EX. PANEL 433-Quarterly,4.6-Q-EX. PANEL 433-1,Quarterly,EX. PANEL 433,,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 433Semi-Annual,4.6,4.6-EX. PANEL 433-Semi-Annual,4.6-SA-EX. PANEL 433-4,Semi-Annual,EX. PANEL 433,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-2,Annual,EX. PANEL 443,,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 443Quarterly,4.6,4.6-EX. PANEL 443-Quarterly,4.6-Q-EX. PANEL 443-1,Quarterly,EX. PANEL 443,,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 443Semi-Annual,4.6,4.6-EX. PANEL 443-Semi-Annual,4.6-SA-EX. PANEL 443-4,Semi-Annual,EX. PANEL 443,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-18,Annual,FCU,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-4,Semi-Annual,FCU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-5,Semi-Annual,GMU,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8HTGSemi-Annual,2.8,2.8-HTG-Semi-Annual,2.8-SA-HTG-1,Semi-Annual,HTG,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3HWPSemi-Annual,2.3,2.3-HWP-Semi-Annual,2.3-SA-HWP-2,Semi-Annual,HWP,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3MCVQuarterly,2.3,2.3-MCV-Quarterly,2.3-Q-MCV-1,Quarterly,MCV,,TORFI/GSH,"Check for proper operation of control valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16MDSemi-Annual,2.16,2.16-MD-Semi-Annual,2.16-SA-MD-1,Semi-Annual,MD,,TORFI/GSH,"Check damper for condition, setting, and operation. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.7MDSemi-Annual,2.7,2.7-MD-Semi-Annual,2.7-SA-MD-1,Semi-Annual,MD,,TORFI/GSH,"Check damper for condition, setting, and operation. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.8MDSemi-Annual,2.8,2.8-MD-Semi-Annual,2.8-SA-MD-1,Semi-Annual,MD,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.9MDSemi-Annual,2.9,2.9-MD-Semi-Annual,2.9-SA-MD-1,Semi-Annual,MD,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.3PSemi-Annual,2.3,2.3-P-Semi-Annual,2.3-SA-P-2,Semi-Annual,P,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-11,Annual,SEF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SEFSemi-Annual,2.16,2.16-SEF-Semi-Annual,2.16-SA-SEF-3,Semi-Annual,SEF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-3,Semi-Annual,SEF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16SFSemi-Annual,2.16,2.16-SF-Semi-Annual,2.16-SA-SF-3,Semi-Annual,SF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-3,Semi-Annual,SF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8SFSemi-Annual,2.8,2.8-SF-Semi-Annual,2.8-SA-SF-6,Semi-Annual,SF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Inspect all bolts and screws for tightness. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-5,Annual,SF(D),,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-2,Annual,SPC,,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6SPCSemi-Annual,4.6,4.6-SPC-Semi-Annual,4.6-SA-SPC-4,Semi-Annual,SPC,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16SPDAnnual,2.16,2.16-SPD-Annual,2.16-A-SPD-1,Annual,SPD,,TORFI/GSH,"Check dampers for condition, setting, and operation Clean, adjust and lubricate as necessary",YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-7,Annual,SPF,,TORFI/GSH,"Check control box for dirt, debris, and/or loose terminations Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.16SPFSemi-Annual,2.16,2.16-SPF-Semi-Annual,2.16-SA-SPF-2,Semi-Annual,SPF,,TORFI/GSH,"Check variable-frequency drive for proper operation Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-7,Annual,SPF,,TORFI/GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-2,Semi-Annual,SPF,,TORFI/GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-4,Annual,TEF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16TEFSemi-Annual,2.16,2.16-TEF-Semi-Annual,2.16-SA-TEF-7,Semi-Annual,TEF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-11,Semi-Annual,TEF,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-3,Semi-Annual,TEF,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-2,Annual,TEF(D),,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-8,Annual,TFD,,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. Dampers shall be tested for function in their installed condition.,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-8A,Annual,TFD,,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16TFDQuarterly,2.16,2.16-TFD-Quarterly,2.16-Q-TFD-1,Quarterly,TFD,,TORFI/GSH,Confirm proper operation of fan and tunnel ventilation dampers. Confirm proper operation of fan and tunnel ventilation dampers,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-8,Annual,TVD,,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. Dampers shall be tested for function in their installed condition.,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-8A,Annual,TVD,,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16TVDQuarterly,2.16,2.16-TVD-Quarterly,2.16-Q-TVD-1,Quarterly,TVD,,TORFI/GSH,Confirm proper operation of fan and tunnel ventilation dampers Confirm proper operation of fan and tunnel ventilation dampers,YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-1,Semi-Annual,UH,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-2,Semi-Annual,UH,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-8,Annual,VAV,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7VAVSemi-Annual,2.7,2.7-VAV-Semi-Annual,2.7-SA-VAV-2,Semi-Annual,VAV,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-3,Annual,VAV,,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8VAVSemi-Annual,2.8,2.8-VAV-Semi-Annual,2.8-SA-VAV-1,Semi-Annual,VAV,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16WSemi-Annual,2.16,2.16-W-Semi-Annual,2.16-SA-W-3,Semi-Annual,W,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7WSemi-Annual,2.7,2.7-W-Semi-Annual,2.7-SA-W-3,Semi-Annual,W,,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-10,Annual,DDC,,TORFI/GSH/UFCO,"For Smoke Exhaust System: Each smoke zone, equipped with an automatic-initiation device, shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence",YesNo,Yes,Specific List
2.16SESQuinquennial,2.16,2.16-SES-Quinquennial,2.16-QQ-SES-1,Quinquennial,SES,,TORFI/GSH/UFCO,Full testing of smoke control systems in accordance with NYC BC Sections 909.18 through 909.18.7 shall be conducted at five- year intervals by an inspector qualified in accordance with NYC BC Section 909.18.8.2.,YesNo,Yes,Specific List
2.7SESQuinquennial,2.7,2.7-SES-Quinquennial,2.7-QQ-SES-1,Quinquennial,SES,,TORFI/GSH/UFCO,Full testing of smoke control systems in accordance with NYC BC Sections 909.18 through 909.18.7 shall be conducted at five- year intervals by an inspector qualified in accordance with NYC BC Section 909.18.8.2.,YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-10,Annual,SPP,,TORFI/GSH/UFCO,"For Smoke Exhaust System: Each smoke zone, equipped with an automatic-initiation device, shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-10A,Annual,SPP,,TORFI/GSH/UFCO,"without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-6,Annual,SPP,,TORFI/GSH/UFCO,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-8,Annual,SPP,,TORFI/GSH/UFCO,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual,2.16-SA-SPP-13,Semi-Annual,SPP,,TORFI/GSH/UFCO,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual,2.16-SA-SPP-3,Semi-Annual,SPP,,TORFI/GSH/UFCO,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-10,Annual,TEC,,TORFI/GSH/UFCO,"For Smoke Exhaust System: Each smoke zone, equipped with an automatic-initiation device, shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence",YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-7,Quarterly,HDS,,TORFI/RENEWEDGE,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-8,Semi-Annual,HDS,,TORFI/RENEWEDGE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-3,Annual,RLP,,TORFI/RENEWEDGE,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.3RLPQuarterly,2.3,2.3-RLP-Quarterly,2.3-Q-RLP-6,Quarterly,RLP,,TORFI/RENEWEDGE,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-5,Semi-Annual,RLP,,TORFI/RENEWEDGE,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
4.6PPMAnnual,4.6,4.6-PPM-Annual,4.6-A-PPM-4,Annual,PPM,,TORFI/SCHINDLER,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6PPMAnnual,4.6,4.6-PPM-Annual,4.6-A-PPM-5,Annual,PPM,,TORFI/SCHINDLER,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6PPMSemi-Annual,4.6,4.6-PPM-Semi-Annual,4.6-SA-PPM-2,Semi-Annual,PPM,,TORFI/SCHINDLER,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.4LCSCPAnnual,3.4,3.4-LCSCP-Annual,3.4-A-LCSCP-1,Annual,LCSCP,,TORFI/UNITY,Verify operation of the control system according to manufacture guidelines Perform any repairs to the control panel according manufacturers guidelines.,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-13,Annual,MCC,,TORFI/UNITY/GSH,"Inspect control operation for sequence of operation; check relay contacts for sparking on operation; check contacts for flash when closing. Check light swtiches, pressure switches, temperature switches, and other sensing devices.",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-3,Annual,MCC,,TORFI/UNITY/GSH,"Inspect contractors, relays, solenoids. Check control circuit voltage; inspect for excess heating of parts; freedom of moving parts; dust, grease, and corrosion; loose connections. ",YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1,Daily,BHR,,UBM,DAY1:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1A,Daily,BHR,,UBM,DAY2:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AA,Daily,BHR,,UBM,DAY28:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AB,Daily,BHR,,UBM,DAY29:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AC,Daily,BHR,,UBM,DAY30:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AD,Daily,BHR,,UBM,DAY31:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1B,Daily,BHR,,UBM,DAY3:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1C,Daily,BHR,,UBM,DAY4:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1D,Daily,BHR,,UBM,DAY5:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1E,Daily,BHR,,UBM,DAY6:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1F,Daily,BHR,,UBM,DAY7:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1G,Daily,BHR,,UBM,DAY8:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1H,Daily,BHR,,UBM,DAY9:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1I,Daily,BHR,,UBM,DAY10:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1J,Daily,BHR,,UBM,DAY11:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1K,Daily,BHR,,UBM,DAY12:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1L,Daily,BHR,,UBM,DAY13:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1M,Daily,BHR,,UBM,DAY14:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1N,Daily,BHR,,UBM,DAY15:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1O,Daily,BHR,,UBM,DAY16:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1P,Daily,BHR,,UBM,DAY17:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1Q,Daily,BHR,,UBM,DAY18:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1R,Daily,BHR,,UBM,DAY19:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1S,Daily,BHR,,UBM,DAY20:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1T,Daily,BHR,,UBM,DAY21:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1U,Daily,BHR,,UBM,DAY22:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1V,Daily,BHR,,UBM,DAY23:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1W,Daily,BHR,,UBM,DAY24:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1X,Daily,BHR,,UBM,DAY25:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1Y,Daily,BHR,,UBM,DAY26:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1Z,Daily,BHR,,UBM,DAY27:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1,Daily,BOH,,UBM,DAY1:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1A,Daily,BOH,,UBM,DAY2:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AA,Daily,BOH,,UBM,DAY28:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AB,Daily,BOH,,UBM,DAY29:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AC,Daily,BOH,,UBM,DAY30:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AD,Daily,BOH,,UBM,DAY31:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1B,Daily,BOH,,UBM,DAY3:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1C,Daily,BOH,,UBM,DAY4:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1D,Daily,BOH,,UBM,DAY5:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1E,Daily,BOH,,UBM,DAY6:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1F,Daily,BOH,,UBM,DAY7:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1G,Daily,BOH,,UBM,DAY8:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1H,Daily,BOH,,UBM,DAY9:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1I,Daily,BOH,,UBM,DAY10:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1J,Daily,BOH,,UBM,DAY11:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1K,Daily,BOH,,UBM,DAY12:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1L,Daily,BOH,,UBM,DAY13:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1M,Daily,BOH,,UBM,DAY14:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1N,Daily,BOH,,UBM,DAY15:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1O,Daily,BOH,,UBM,DAY16:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1P,Daily,BOH,,UBM,DAY17:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1Q,Daily,BOH,,UBM,DAY18:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1R,Daily,BOH,,UBM,DAY19:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1S,Daily,BOH,,UBM,DAY20:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1T,Daily,BOH,,UBM,DAY21:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1U,Daily,BOH,,UBM,DAY22:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1V,Daily,BOH,,UBM,DAY23:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1W,Daily,BOH,,UBM,DAY24:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1X,Daily,BOH,,UBM,DAY25:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1Y,Daily,BOH,,UBM,DAY26:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1Z,Daily,BOH,,UBM,DAY27:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2,Daily,BOH,,UBM,DAY1:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2A,Daily,BOH,,UBM,DAY2:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AA,Daily,BOH,,UBM,DAY28:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AB,Daily,BOH,,UBM,DAY29:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AC,Daily,BOH,,UBM,DAY30:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AD,Daily,BOH,,UBM,DAY31:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2B,Daily,BOH,,UBM,DAY3:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2C,Daily,BOH,,UBM,DAY4:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2D,Daily,BOH,,UBM,DAY5:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2E,Daily,BOH,,UBM,DAY6:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2F,Daily,BOH,,UBM,DAY7:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2G,Daily,BOH,,UBM,DAY8:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2H,Daily,BOH,,UBM,DAY9:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2I,Daily,BOH,,UBM,DAY10:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2J,Daily,BOH,,UBM,DAY11:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2K,Daily,BOH,,UBM,DAY12:  Contact Surface Cleaning,YesNo,Yes,Specific List
