HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2L,Daily,BOH,,UBM,DAY13:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2M,Daily,BOH,,UBM,DAY14:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2N,Daily,BOH,,UBM,DAY15:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2O,Daily,BOH,,UBM,DAY16:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2P,Daily,BOH,,UBM,DAY17:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2Q,Daily,BOH,,UBM,DAY18:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2R,Daily,BOH,,UBM,DAY19:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2S,Daily,BOH,,UBM,DAY20:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2T,Daily,BOH,,UBM,DAY21:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2U,Daily,BOH,,UBM,DAY22:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2V,Daily,BOH,,UBM,DAY23:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2W,Daily,BOH,,UBM,DAY24:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2X,Daily,BOH,,UBM,DAY25:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2Y,Daily,BOH,,UBM,DAY26:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2Z,Daily,BOH,,UBM,DAY27:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4,Daily,BOH,,UBM,DAY1:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4A,Daily,BOH,,UBM,DAY2:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AA,Daily,BOH,,UBM,DAY28:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AB,Daily,BOH,,UBM,DAY29:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AC,Daily,BOH,,UBM,DAY30:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AD,Daily,BOH,,UBM,DAY31:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4B,Daily,BOH,,UBM,DAY3:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4C,Daily,BOH,,UBM,DAY4:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4D,Daily,BOH,,UBM,DAY5:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4E,Daily,BOH,,UBM,DAY6:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4F,Daily,BOH,,UBM,DAY7:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4G,Daily,BOH,,UBM,DAY8:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4H,Daily,BOH,,UBM,DAY9:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4I,Daily,BOH,,UBM,DAY10:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4J,Daily,BOH,,UBM,DAY11:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4K,Daily,BOH,,UBM,DAY12:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4L,Daily,BOH,,UBM,DAY13:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4M,Daily,BOH,,UBM,DAY14:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4N,Daily,BOH,,UBM,DAY15:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4O,Daily,BOH,,UBM,DAY16:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4P,Daily,BOH,,UBM,DAY17:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4Q,Daily,BOH,,UBM,DAY18:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4R,Daily,BOH,,UBM,DAY19:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4S,Daily,BOH,,UBM,DAY20:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4T,Daily,BOH,,UBM,DAY21:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4U,Daily,BOH,,UBM,DAY22:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4V,Daily,BOH,,UBM,DAY23:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4W,Daily,BOH,,UBM,DAY24:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4X,Daily,BOH,,UBM,DAY25:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4Y,Daily,BOH,,UBM,DAY26:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4Z,Daily,BOH,,UBM,DAY27:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5,Daily,BOH,,UBM,DAY1:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5A,Daily,BOH,,UBM,DAY2:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AA,Daily,BOH,,UBM,DAY28:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AB,Daily,BOH,,UBM,DAY29:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AC,Daily,BOH,,UBM,DAY30:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AD,Daily,BOH,,UBM,DAY31:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5B,Daily,BOH,,UBM,DAY3:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5C,Daily,BOH,,UBM,DAY4:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5D,Daily,BOH,,UBM,DAY5:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5E,Daily,BOH,,UBM,DAY6:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5F,Daily,BOH,,UBM,DAY7:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5G,Daily,BOH,,UBM,DAY8:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5H,Daily,BOH,,UBM,DAY9:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5I,Daily,BOH,,UBM,DAY10:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5J,Daily,BOH,,UBM,DAY11:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5K,Daily,BOH,,UBM,DAY12:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5L,Daily,BOH,,UBM,DAY13:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5M,Daily,BOH,,UBM,DAY14:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5N,Daily,BOH,,UBM,DAY15:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5O,Daily,BOH,,UBM,DAY16:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5P,Daily,BOH,,UBM,DAY17:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5Q,Daily,BOH,,UBM,DAY18:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5R,Daily,BOH,,UBM,DAY19:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5S,Daily,BOH,,UBM,DAY20:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5T,Daily,BOH,,UBM,DAY21:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5U,Daily,BOH,,UBM,DAY22:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5V,Daily,BOH,,UBM,DAY23:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5W,Daily,BOH,,UBM,DAY24:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5X,Daily,BOH,,UBM,DAY25:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5Y,Daily,BOH,,UBM,DAY26:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5Z,Daily,BOH,,UBM,DAY27:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1,Daily,CAR.EL,,UBM,DAY1:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1A,Daily,CAR.EL,,UBM,DAY2:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AA,Daily,CAR.EL,,UBM,DAY28:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AB,Daily,CAR.EL,,UBM,DAY29:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AC,Daily,CAR.EL,,UBM,DAY30:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AD,Daily,CAR.EL,,UBM,DAY31:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1B,Daily,CAR.EL,,UBM,DAY3:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1C,Daily,CAR.EL,,UBM,DAY4:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1D,Daily,CAR.EL,,UBM,DAY5:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1E,Daily,CAR.EL,,UBM,DAY6:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1F,Daily,CAR.EL,,UBM,DAY7:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1G,Daily,CAR.EL,,UBM,DAY8:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1H,Daily,CAR.EL,,UBM,DAY9:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1I,Daily,CAR.EL,,UBM,DAY10:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1J,Daily,CAR.EL,,UBM,DAY11:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1K,Daily,CAR.EL,,UBM,DAY12:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1L,Daily,CAR.EL,,UBM,DAY13:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1M,Daily,CAR.EL,,UBM,DAY14:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1N,Daily,CAR.EL,,UBM,DAY15:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1O,Daily,CAR.EL,,UBM,DAY16:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1P,Daily,CAR.EL,,UBM,DAY17:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1Q,Daily,CAR.EL,,UBM,DAY18:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1R,Daily,CAR.EL,,UBM,DAY19:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1S,Daily,CAR.EL,,UBM,DAY20:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1T,Daily,CAR.EL,,UBM,DAY21:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1U,Daily,CAR.EL,,UBM,DAY22:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1V,Daily,CAR.EL,,UBM,DAY23:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1W,Daily,CAR.EL,,UBM,DAY24:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1X,Daily,CAR.EL,,UBM,DAY25:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1Y,Daily,CAR.EL,,UBM,DAY26:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1Z,Daily,CAR.EL,,UBM,DAY27:  Car Cleaning,YesNo,Yes,Specific List
7.4CELAnnual,7.4,7.4-CEL-Annual,7.4-A-CEL-1,Annual,CEL,,UBM, Clean Ceiling,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12,Daily,CON,,UBM,DAY1:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12A,Daily,CON,,UBM,DAY2:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AA,Daily,CON,,UBM,DAY28:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AB,Daily,CON,,UBM,DAY29:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AC,Daily,CON,,UBM,DAY30:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AD,Daily,CON,,UBM,DAY31:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12B,Daily,CON,,UBM,DAY3:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12C,Daily,CON,,UBM,DAY4:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12D,Daily,CON,,UBM,DAY5:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12E,Daily,CON,,UBM,DAY6:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12F,Daily,CON,,UBM,DAY7:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12G,Daily,CON,,UBM,DAY8:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12H,Daily,CON,,UBM,DAY9:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12I,Daily,CON,,UBM,DAY10:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12J,Daily,CON,,UBM,DAY11:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12K,Daily,CON,,UBM,DAY12:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12L,Daily,CON,,UBM,DAY13:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12M,Daily,CON,,UBM,DAY14:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12N,Daily,CON,,UBM,DAY15:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12O,Daily,CON,,UBM,DAY16:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12P,Daily,CON,,UBM,DAY17:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12Q,Daily,CON,,UBM,DAY18:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12R,Daily,CON,,UBM,DAY19:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12S,Daily,CON,,UBM,DAY20:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12T,Daily,CON,,UBM,DAY21:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12U,Daily,CON,,UBM,DAY22:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12V,Daily,CON,,UBM,DAY23:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12W,Daily,CON,,UBM,DAY24:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12X,Daily,CON,,UBM,DAY25:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12Y,Daily,CON,,UBM,DAY26:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12Z,Daily,CON,,UBM,DAY27:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13,Daily,CON,,UBM,DAY1:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13A,Daily,CON,,UBM,DAY2:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AA,Daily,CON,,UBM,DAY28:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AB,Daily,CON,,UBM,DAY29:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AC,Daily,CON,,UBM,DAY30:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AD,Daily,CON,,UBM,DAY31:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13B,Daily,CON,,UBM,DAY3:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13C,Daily,CON,,UBM,DAY4:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13D,Daily,CON,,UBM,DAY5:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13E,Daily,CON,,UBM,DAY6:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13F,Daily,CON,,UBM,DAY7:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13G,Daily,CON,,UBM,DAY8:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13H,Daily,CON,,UBM,DAY9:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13I,Daily,CON,,UBM,DAY10:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13J,Daily,CON,,UBM,DAY11:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13K,Daily,CON,,UBM,DAY12:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13L,Daily,CON,,UBM,DAY13:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13M,Daily,CON,,UBM,DAY14:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13N,Daily,CON,,UBM,DAY15:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13O,Daily,CON,,UBM,DAY16:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13P,Daily,CON,,UBM,DAY17:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13Q,Daily,CON,,UBM,DAY18:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13R,Daily,CON,,UBM,DAY19:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13S,Daily,CON,,UBM,DAY20:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13T,Daily,CON,,UBM,DAY21:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13U,Daily,CON,,UBM,DAY22:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13V,Daily,CON,,UBM,DAY23:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13W,Daily,CON,,UBM,DAY24:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13X,Daily,CON,,UBM,DAY25:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13Y,Daily,CON,,UBM,DAY26:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13Z,Daily,CON,,UBM,DAY27:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14,Daily,CON,,UBM,DAY1:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14A,Daily,CON,,UBM,DAY2:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AA,Daily,CON,,UBM,DAY28:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AB,Daily,CON,,UBM,DAY29:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AC,Daily,CON,,UBM,DAY30:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AD,Daily,CON,,UBM,DAY31:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14B,Daily,CON,,UBM,DAY3:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14C,Daily,CON,,UBM,DAY4:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14D,Daily,CON,,UBM,DAY5:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14E,Daily,CON,,UBM,DAY6:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14F,Daily,CON,,UBM,DAY7:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14G,Daily,CON,,UBM,DAY8:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14H,Daily,CON,,UBM,DAY9:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14I,Daily,CON,,UBM,DAY10:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14J,Daily,CON,,UBM,DAY11:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14K,Daily,CON,,UBM,DAY12:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14L,Daily,CON,,UBM,DAY13:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14M,Daily,CON,,UBM,DAY14:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14N,Daily,CON,,UBM,DAY15:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14O,Daily,CON,,UBM,DAY16:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14P,Daily,CON,,UBM,DAY17:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14Q,Daily,CON,,UBM,DAY18:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14R,Daily,CON,,UBM,DAY19:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14S,Daily,CON,,UBM,DAY20:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14T,Daily,CON,,UBM,DAY21:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14U,Daily,CON,,UBM,DAY22:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14V,Daily,CON,,UBM,DAY23:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14W,Daily,CON,,UBM,DAY24:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14X,Daily,CON,,UBM,DAY25:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14Y,Daily,CON,,UBM,DAY26:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14Z,Daily,CON,,UBM,DAY27:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15,Daily,CON,,UBM,DAY1:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15A,Daily,CON,,UBM,DAY2:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AA,Daily,CON,,UBM,DAY28:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AB,Daily,CON,,UBM,DAY29:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AC,Daily,CON,,UBM,DAY30:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AD,Daily,CON,,UBM,DAY31:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15B,Daily,CON,,UBM,DAY3:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15C,Daily,CON,,UBM,DAY4:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15D,Daily,CON,,UBM,DAY5:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15E,Daily,CON,,UBM,DAY6:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15F,Daily,CON,,UBM,DAY7:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15G,Daily,CON,,UBM,DAY8:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15H,Daily,CON,,UBM,DAY9:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15I,Daily,CON,,UBM,DAY10:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15J,Daily,CON,,UBM,DAY11:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15K,Daily,CON,,UBM,DAY12:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15L,Daily,CON,,UBM,DAY13:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15M,Daily,CON,,UBM,DAY14:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15N,Daily,CON,,UBM,DAY15:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15O,Daily,CON,,UBM,DAY16:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15P,Daily,CON,,UBM,DAY17:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15Q,Daily,CON,,UBM,DAY18:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15R,Daily,CON,,UBM,DAY19:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15S,Daily,CON,,UBM,DAY20:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15T,Daily,CON,,UBM,DAY21:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15U,Daily,CON,,UBM,DAY22:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15V,Daily,CON,,UBM,DAY23:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15W,Daily,CON,,UBM,DAY24:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15X,Daily,CON,,UBM,DAY25:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15Y,Daily,CON,,UBM,DAY26:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15Z,Daily,CON,,UBM,DAY27:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19,Daily,CON,,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19A,Daily,CON,,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AA,Daily,CON,,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AB,Daily,CON,,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AC,Daily,CON,,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AD,Daily,CON,,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19B,Daily,CON,,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19C,Daily,CON,,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19D,Daily,CON,,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19E,Daily,CON,,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19F,Daily,CON,,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19G,Daily,CON,,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19H,Daily,CON,,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19I,Daily,CON,,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19J,Daily,CON,,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19K,Daily,CON,,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19L,Daily,CON,,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19M,Daily,CON,,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19N,Daily,CON,,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19O,Daily,CON,,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19P,Daily,CON,,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19Q,Daily,CON,,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19R,Daily,CON,,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19S,Daily,CON,,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19T,Daily,CON,,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19U,Daily,CON,,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19V,Daily,CON,,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19W,Daily,CON,,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19X,Daily,CON,,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19Y,Daily,CON,,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19Z,Daily,CON,,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1A,Daily,CON,,UBM,DAY2:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AA,Daily,CON,,UBM,DAY28:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AB,Daily,CON,,UBM,DAY29:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AC,Daily,CON,,UBM,DAY30:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AD,Daily,CON,,UBM,DAY31:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1B,Daily,CON,,UBM,DAY3:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1C,Daily,CON,,UBM,DAY4:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1D,Daily,CON,,UBM,DAY5:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1E,Daily,CON,,UBM,DAY6:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1F,Daily,CON,,UBM,DAY7:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1G,Daily,CON,,UBM,DAY8:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1H,Daily,CON,,UBM,DAY9:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1I,Daily,CON,,UBM,DAY10:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1J,Daily,CON,,UBM,DAY11:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1K,Daily,CON,,UBM,DAY12:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1L,Daily,CON,,UBM,DAY13:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1M,Daily,CON,,UBM,DAY14:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1N,Daily,CON,,UBM,DAY15:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1O,Daily,CON,,UBM,DAY16:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1P,Daily,CON,,UBM,DAY17:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1Q,Daily,CON,,UBM,DAY18:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1R,Daily,CON,,UBM,DAY19:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1S,Daily,CON,,UBM,DAY20:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1T,Daily,CON,,UBM,DAY21:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1U,Daily,CON,,UBM,DAY22:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1V,Daily,CON,,UBM,DAY23:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1W,Daily,CON,,UBM,DAY24:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1X,Daily,CON,,UBM,DAY25:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1Y,Daily,CON,,UBM,DAY26:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1Z,Daily,CON,,UBM,DAY27:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2,Daily,CON,,UBM,DAY1:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2A,Daily,CON,,UBM,DAY2:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AA,Daily,CON,,UBM,DAY28:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AB,Daily,CON,,UBM,DAY29:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AC,Daily,CON,,UBM,DAY30:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AD,Daily,CON,,UBM,DAY31:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2B,Daily,CON,,UBM,DAY3:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2C,Daily,CON,,UBM,DAY4:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2D,Daily,CON,,UBM,DAY5:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2E,Daily,CON,,UBM,DAY6:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2F,Daily,CON,,UBM,DAY7:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2G,Daily,CON,,UBM,DAY8:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2H,Daily,CON,,UBM,DAY9:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2I,Daily,CON,,UBM,DAY10:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2J,Daily,CON,,UBM,DAY11:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2K,Daily,CON,,UBM,DAY12:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2L,Daily,CON,,UBM,DAY13:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2M,Daily,CON,,UBM,DAY14:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2N,Daily,CON,,UBM,DAY15:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2O,Daily,CON,,UBM,DAY16:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2P,Daily,CON,,UBM,DAY17:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2Q,Daily,CON,,UBM,DAY18:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2R,Daily,CON,,UBM,DAY19:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2S,Daily,CON,,UBM,DAY20:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2T,Daily,CON,,UBM,DAY21:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2U,Daily,CON,,UBM,DAY22:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2V,Daily,CON,,UBM,DAY23:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2W,Daily,CON,,UBM,DAY24:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2X,Daily,CON,,UBM,DAY25:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2Y,Daily,CON,,UBM,DAY26:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2Z,Daily,CON,,UBM,DAY27:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3,Daily,CON,,UBM,DAY1:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3A,Daily,CON,,UBM,DAY2:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AA,Daily,CON,,UBM,DAY28:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AB,Daily,CON,,UBM,DAY29:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AC,Daily,CON,,UBM,DAY30:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AD,Daily,CON,,UBM,DAY31:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3B,Daily,CON,,UBM,DAY3:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3C,Daily,CON,,UBM,DAY4:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3D,Daily,CON,,UBM,DAY5:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3E,Daily,CON,,UBM,DAY6:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3F,Daily,CON,,UBM,DAY7:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3G,Daily,CON,,UBM,DAY8:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3H,Daily,CON,,UBM,DAY9:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3I,Daily,CON,,UBM,DAY10:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3J,Daily,CON,,UBM,DAY11:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3K,Daily,CON,,UBM,DAY12:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3L,Daily,CON,,UBM,DAY13:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3M,Daily,CON,,UBM,DAY14:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3N,Daily,CON,,UBM,DAY15:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3O,Daily,CON,,UBM,DAY16:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3P,Daily,CON,,UBM,DAY17:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3Q,Daily,CON,,UBM,DAY18:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3R,Daily,CON,,UBM,DAY19:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3S,Daily,CON,,UBM,DAY20:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3T,Daily,CON,,UBM,DAY21:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3U,Daily,CON,,UBM,DAY22:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3V,Daily,CON,,UBM,DAY23:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3W,Daily,CON,,UBM,DAY24:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3X,Daily,CON,,UBM,DAY25:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3Y,Daily,CON,,UBM,DAY26:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3Z,Daily,CON,,UBM,DAY27:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6,Daily,CON,,UBM,DAY1:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6A,Daily,CON,,UBM,DAY2:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AA,Daily,CON,,UBM,DAY28:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AB,Daily,CON,,UBM,DAY29:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AC,Daily,CON,,UBM,DAY30:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AD,Daily,CON,,UBM,DAY31:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6B,Daily,CON,,UBM,DAY3:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6C,Daily,CON,,UBM,DAY4:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6D,Daily,CON,,UBM,DAY5:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6E,Daily,CON,,UBM,DAY6:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6F,Daily,CON,,UBM,DAY7:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6G,Daily,CON,,UBM,DAY8:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6H,Daily,CON,,UBM,DAY9:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6I,Daily,CON,,UBM,DAY10:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6J,Daily,CON,,UBM,DAY11:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6K,Daily,CON,,UBM,DAY12:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6L,Daily,CON,,UBM,DAY13:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6M,Daily,CON,,UBM,DAY14:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6N,Daily,CON,,UBM,DAY15:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6O,Daily,CON,,UBM,DAY16:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6P,Daily,CON,,UBM,DAY17:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6Q,Daily,CON,,UBM,DAY18:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6R,Daily,CON,,UBM,DAY19:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6S,Daily,CON,,UBM,DAY20:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
