HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6T,Daily,CON,,UBM,DAY21:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6U,Daily,CON,,UBM,DAY22:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6V,Daily,CON,,UBM,DAY23:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6W,Daily,CON,,UBM,DAY24:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6X,Daily,CON,,UBM,DAY25:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6Y,Daily,CON,,UBM,DAY26:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6Z,Daily,CON,,UBM,DAY27:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9,Daily,CON,,UBM,DAY1:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9A,Daily,CON,,UBM,DAY2:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AA,Daily,CON,,UBM,DAY28:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AB,Daily,CON,,UBM,DAY29:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AC,Daily,CON,,UBM,DAY30:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AD,Daily,CON,,UBM,DAY31:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9B,Daily,CON,,UBM,DAY3:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9C,Daily,CON,,UBM,DAY4:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9D,Daily,CON,,UBM,DAY5:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9E,Daily,CON,,UBM,DAY6:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9F,Daily,CON,,UBM,DAY7:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9G,Daily,CON,,UBM,DAY8:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9H,Daily,CON,,UBM,DAY9:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9I,Daily,CON,,UBM,DAY10:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9J,Daily,CON,,UBM,DAY11:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9K,Daily,CON,,UBM,DAY12:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9L,Daily,CON,,UBM,DAY13:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9M,Daily,CON,,UBM,DAY14:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9N,Daily,CON,,UBM,DAY15:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9O,Daily,CON,,UBM,DAY16:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9P,Daily,CON,,UBM,DAY17:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9Q,Daily,CON,,UBM,DAY18:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9R,Daily,CON,,UBM,DAY19:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9S,Daily,CON,,UBM,DAY20:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9T,Daily,CON,,UBM,DAY21:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9U,Daily,CON,,UBM,DAY22:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9V,Daily,CON,,UBM,DAY23:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9W,Daily,CON,,UBM,DAY24:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9X,Daily,CON,,UBM,DAY25:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9Y,Daily,CON,,UBM,DAY26:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9Z,Daily,CON,,UBM,DAY27:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17,Weekly,CON,,UBM,WEEK1:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17A,Weekly,CON,,UBM,WEEK2:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17B,Weekly,CON,,UBM,WEEK3:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17C,Weekly,CON,,UBM,WEEK4:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-11,Annual,CON,,UBM, Clean & Buff Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-16,Annual,CON,,UBM, Non-glass Walls Cleaning,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-5,Annual,CON,,UBM, Strip & Re-seal Terrazzo Floor,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-7,Annual,CON,,UBM, Seal Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-8,Annual,CON,,UBM, Clean Bronze Fixures,YesNo,Yes,Specific List
7.4CONBi-Monthly,7.4,7.4-CON-Bi-Monthly,7.4-BM-CON-10,Bi-Monthly,CON,,UBM, Deep Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONSemi-Annual,7.4,7.4-CON-Semi-Annual,7.4-SA-CON-4,Semi-Annual,CON,,UBM, Buff Terrazzo Floor,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1,Daily,D4.014,,UBM,DAY1:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1A,Daily,D4.014,,UBM,DAY2:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AA,Daily,D4.014,,UBM,DAY28:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AB,Daily,D4.014,,UBM,DAY29:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AC,Daily,D4.014,,UBM,DAY30:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AD,Daily,D4.014,,UBM,DAY31:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1B,Daily,D4.014,,UBM,DAY3:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1C,Daily,D4.014,,UBM,DAY4:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1D,Daily,D4.014,,UBM,DAY5:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1E,Daily,D4.014,,UBM,DAY6:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1F,Daily,D4.014,,UBM,DAY7:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1G,Daily,D4.014,,UBM,DAY8:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1H,Daily,D4.014,,UBM,DAY9:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1I,Daily,D4.014,,UBM,DAY10:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1J,Daily,D4.014,,UBM,DAY11:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1K,Daily,D4.014,,UBM,DAY12:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1L,Daily,D4.014,,UBM,DAY13:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1M,Daily,D4.014,,UBM,DAY14:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1N,Daily,D4.014,,UBM,DAY15:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1O,Daily,D4.014,,UBM,DAY16:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1P,Daily,D4.014,,UBM,DAY17:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1Q,Daily,D4.014,,UBM,DAY18:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1R,Daily,D4.014,,UBM,DAY19:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1S,Daily,D4.014,,UBM,DAY20:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1T,Daily,D4.014,,UBM,DAY21:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1U,Daily,D4.014,,UBM,DAY22:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1V,Daily,D4.014,,UBM,DAY23:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1W,Daily,D4.014,,UBM,DAY24:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1X,Daily,D4.014,,UBM,DAY25:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1Y,Daily,D4.014,,UBM,DAY26:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1Z,Daily,D4.014,,UBM,DAY27:  Clean Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1,Daily,D9.014,,UBM,DAY1:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1A,Daily,D9.014,,UBM,DAY2:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AA,Daily,D9.014,,UBM,DAY28:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AB,Daily,D9.014,,UBM,DAY29:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AC,Daily,D9.014,,UBM,DAY30:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AD,Daily,D9.014,,UBM,DAY31:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1B,Daily,D9.014,,UBM,DAY3:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1C,Daily,D9.014,,UBM,DAY4:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1D,Daily,D9.014,,UBM,DAY5:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1E,Daily,D9.014,,UBM,DAY6:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1F,Daily,D9.014,,UBM,DAY7:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1G,Daily,D9.014,,UBM,DAY8:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1H,Daily,D9.014,,UBM,DAY9:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1I,Daily,D9.014,,UBM,DAY10:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1J,Daily,D9.014,,UBM,DAY11:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1K,Daily,D9.014,,UBM,DAY12:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1L,Daily,D9.014,,UBM,DAY13:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1M,Daily,D9.014,,UBM,DAY14:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1N,Daily,D9.014,,UBM,DAY15:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1O,Daily,D9.014,,UBM,DAY16:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1P,Daily,D9.014,,UBM,DAY17:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1Q,Daily,D9.014,,UBM,DAY18:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1R,Daily,D9.014,,UBM,DAY19:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1S,Daily,D9.014,,UBM,DAY20:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1T,Daily,D9.014,,UBM,DAY21:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1U,Daily,D9.014,,UBM,DAY22:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1V,Daily,D9.014,,UBM,DAY23:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1W,Daily,D9.014,,UBM,DAY24:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1X,Daily,D9.014,,UBM,DAY25:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1Y,Daily,D9.014,,UBM,DAY26:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1Z,Daily,D9.014,,UBM,DAY27:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1,Daily,DOR,,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1A,Daily,DOR,,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AA,Daily,DOR,,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AB,Daily,DOR,,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AC,Daily,DOR,,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AD,Daily,DOR,,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1B,Daily,DOR,,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1C,Daily,DOR,,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1D,Daily,DOR,,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1E,Daily,DOR,,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1F,Daily,DOR,,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1G,Daily,DOR,,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1H,Daily,DOR,,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1I,Daily,DOR,,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1J,Daily,DOR,,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1K,Daily,DOR,,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1L,Daily,DOR,,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1M,Daily,DOR,,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1N,Daily,DOR,,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1O,Daily,DOR,,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1P,Daily,DOR,,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1Q,Daily,DOR,,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1R,Daily,DOR,,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1S,Daily,DOR,,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1T,Daily,DOR,,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1U,Daily,DOR,,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1V,Daily,DOR,,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1W,Daily,DOR,,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1X,Daily,DOR,,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1Y,Daily,DOR,,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1Z,Daily,DOR,,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4EL.PNLSemi-Annual,7.4,7.4-EL.PNL-Semi-Annual,7.4-SA-EL.PNL-1,Semi-Annual,EL.PNL,,UBM, Clean outer elevator glass,YesNo,Yes,Specific List
7.4EL.PNLSemi-Annual,7.4,7.4-EL.PNL-Semi-Annual,7.4-SA-EL.PNL-2,Semi-Annual,EL.PNL,,UBM, Clean interior elevator glass,YesNo,Yes,Specific List
7.5FM.12VPAnnual,7.5,7.5-FM.12VP-Annual,7.5-A-FM.12VP-3,Annual,FM.12VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.12VPQuarterly,7.5,7.5-FM.12VP-Quarterly,7.5-Q-FM.12VP-1,Quarterly,FM.12VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.23VPAnnual,7.5,7.5-FM.23VP-Annual,7.5-A-FM.23VP-3,Annual,FM.23VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.23VPQuarterly,7.5,7.5-FM.23VP-Quarterly,7.5-Q-FM.23VP-1,Quarterly,FM.23VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.29VPAnnual,7.5,7.5-FM.29VP-Annual,7.5-A-FM.29VP-5,Annual,FM.29VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.29VPQuarterly,7.5,7.5-FM.29VP-Quarterly,7.5-Q-FM.29VP-1,Quarterly,FM.29VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.29VPQuarterly,7.5,7.5-FM.29VP-Quarterly,7.5-Q-FM.29VP-2,Quarterly,FM.29VP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.2NDVPAnnual,7.5,7.5-FM.2NDVP-Annual,7.5-A-FM.2NDVP-5,Annual,FM.2NDVP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.2NDVPQuarterly,7.5,7.5-FM.2NDVP-Quarterly,7.5-Q-FM.2NDVP-1,Quarterly,FM.2NDVP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.2NDVPQuarterly,7.5,7.5-FM.2NDVP-Quarterly,7.5-Q-FM.2NDVP-2,Quarterly,FM.2NDVP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.38VPAnnual,7.5,7.5-FM.38VP-Annual,7.5-A-FM.38VP-3,Annual,FM.38VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.38VPQuarterly,7.5,7.5-FM.38VP-Quarterly,7.5-Q-FM.38VP-1,Quarterly,FM.38VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.39VPAnnual,7.5,7.5-FM.39VP-Annual,7.5-A-FM.39VP-5,Annual,FM.39VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.39VPQuarterly,7.5,7.5-FM.39VP-Quarterly,7.5-Q-FM.39VP-1,Quarterly,FM.39VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.39VPQuarterly,7.5,7.5-FM.39VP-Quarterly,7.5-Q-FM.39VP-2,Quarterly,FM.39VP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.44VPAnnual,7.5,7.5-FM.44VP-Annual,7.5-A-FM.44VP-5,Annual,FM.44VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.44VPQuarterly,7.5,7.5-FM.44VP-Quarterly,7.5-Q-FM.44VP-1,Quarterly,FM.44VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.44VPQuarterly,7.5,7.5-FM.44VP-Quarterly,7.5-Q-FM.44VP-2,Quarterly,FM.44VP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.50VPAnnual,7.5,7.5-FM.50VP-Annual,7.5-A-FM.50VP-5,Annual,FM.50VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.50VPQuarterly,7.5,7.5-FM.50VP-Quarterly,7.5-Q-FM.50VP-1,Quarterly,FM.50VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.50VPQuarterly,7.5,7.5-FM.50VP-Quarterly,7.5-Q-FM.50VP-2,Quarterly,FM.50VP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.55VPAnnual,7.5,7.5-FM.55VP-Annual,7.5-A-FM.55VP-3,Annual,FM.55VP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.55VPQuarterly,7.5,7.5-FM.55VP-Quarterly,7.5-Q-FM.55VP-1,Quarterly,FM.55VP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.FDRVPAnnual,7.5,7.5-FM.FDRVP-Annual,7.5-A-FM.FDRVP-5,Annual,FM.FDRVP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.FDRVPQuarterly,7.5,7.5-FM.FDRVP-Quarterly,7.5-Q-FM.FDRVP-1,Quarterly,FM.FDRVP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.FDRVPQuarterly,7.5,7.5-FM.FDRVP-Quarterly,7.5-Q-FM.FDRVP-2,Quarterly,FM.FDRVP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.QPVPAnnual,7.5,7.5-FM.QPVP-Annual,7.5-A-FM.QPVP-4,Annual,FM.QPVP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.QPVPQuarterly,7.5,7.5-FM.QPVP-Quarterly,7.5-Q-FM.QPVP-1,Quarterly,FM.QPVP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.QPVPQuarterly,7.5,7.5-FM.QPVP-Quarterly,7.5-Q-FM.QPVP-2,Quarterly,FM.QPVP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.RIVPAnnual,7.5,7.5-FM.RIVP-Annual,7.5-A-FM.RIVP-5,Annual,FM.RIVP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.RIVPQuarterly,7.5,7.5-FM.RIVP-Quarterly,7.5-Q-FM.RIVP-1,Quarterly,FM.RIVP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.RIVPQuarterly,7.5,7.5-FM.RIVP-Quarterly,7.5-Q-FM.RIVP-2,Quarterly,FM.RIVP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.VNVPAnnual,7.5,7.5-FM.VNVP-Annual,7.5-A-FM.VNVP-5,Annual,FM.VNVP,,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.VNVPQuarterly,7.5,7.5-FM.VNVP-Quarterly,7.5-Q-FM.VNVP-1,Quarterly,FM.VNVP,,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.VNVPQuarterly,7.5,7.5-FM.VNVP-Quarterly,7.5-Q-FM.VNVP-2,Quarterly,FM.VNVP,,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1,Daily,MEZ,,UBM,DAY1:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1A,Daily,MEZ,,UBM,DAY2:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AA,Daily,MEZ,,UBM,DAY28:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AB,Daily,MEZ,,UBM,DAY29:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AC,Daily,MEZ,,UBM,DAY30:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AD,Daily,MEZ,,UBM,DAY31:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1B,Daily,MEZ,,UBM,DAY3:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1C,Daily,MEZ,,UBM,DAY4:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1D,Daily,MEZ,,UBM,DAY5:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1E,Daily,MEZ,,UBM,DAY6:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1F,Daily,MEZ,,UBM,DAY7:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1G,Daily,MEZ,,UBM,DAY8:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1H,Daily,MEZ,,UBM,DAY9:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1I,Daily,MEZ,,UBM,DAY10:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1J,Daily,MEZ,,UBM,DAY11:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1K,Daily,MEZ,,UBM,DAY12:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1L,Daily,MEZ,,UBM,DAY13:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1M,Daily,MEZ,,UBM,DAY14:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1N,Daily,MEZ,,UBM,DAY15:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1O,Daily,MEZ,,UBM,DAY16:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1P,Daily,MEZ,,UBM,DAY17:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1Q,Daily,MEZ,,UBM,DAY18:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1R,Daily,MEZ,,UBM,DAY19:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1S,Daily,MEZ,,UBM,DAY20:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1T,Daily,MEZ,,UBM,DAY21:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1U,Daily,MEZ,,UBM,DAY22:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1V,Daily,MEZ,,UBM,DAY23:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1W,Daily,MEZ,,UBM,DAY24:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1X,Daily,MEZ,,UBM,DAY25:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1Y,Daily,MEZ,,UBM,DAY26:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1Z,Daily,MEZ,,UBM,DAY27:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2,Daily,MEZ,,UBM,DAY1:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2A,Daily,MEZ,,UBM,DAY2:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AA,Daily,MEZ,,UBM,DAY28:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AB,Daily,MEZ,,UBM,DAY29:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AC,Daily,MEZ,,UBM,DAY30:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AD,Daily,MEZ,,UBM,DAY31:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2B,Daily,MEZ,,UBM,DAY3:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2C,Daily,MEZ,,UBM,DAY4:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2D,Daily,MEZ,,UBM,DAY5:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2E,Daily,MEZ,,UBM,DAY6:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2F,Daily,MEZ,,UBM,DAY7:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2G,Daily,MEZ,,UBM,DAY8:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2H,Daily,MEZ,,UBM,DAY9:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2I,Daily,MEZ,,UBM,DAY10:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2J,Daily,MEZ,,UBM,DAY11:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2K,Daily,MEZ,,UBM,DAY12:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2L,Daily,MEZ,,UBM,DAY13:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2M,Daily,MEZ,,UBM,DAY14:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2N,Daily,MEZ,,UBM,DAY15:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2O,Daily,MEZ,,UBM,DAY16:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2P,Daily,MEZ,,UBM,DAY17:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2Q,Daily,MEZ,,UBM,DAY18:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2R,Daily,MEZ,,UBM,DAY19:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2S,Daily,MEZ,,UBM,DAY20:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2T,Daily,MEZ,,UBM,DAY21:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2U,Daily,MEZ,,UBM,DAY22:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2V,Daily,MEZ,,UBM,DAY23:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2W,Daily,MEZ,,UBM,DAY24:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2X,Daily,MEZ,,UBM,DAY25:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2Y,Daily,MEZ,,UBM,DAY26:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2Z,Daily,MEZ,,UBM,DAY27:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3,Daily,MEZ,,UBM,DAY1:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3A,Daily,MEZ,,UBM,DAY2:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AA,Daily,MEZ,,UBM,DAY28:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AB,Daily,MEZ,,UBM,DAY29:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AC,Daily,MEZ,,UBM,DAY30:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AD,Daily,MEZ,,UBM,DAY31:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3B,Daily,MEZ,,UBM,DAY3:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3C,Daily,MEZ,,UBM,DAY4:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3D,Daily,MEZ,,UBM,DAY5:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3E,Daily,MEZ,,UBM,DAY6:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3F,Daily,MEZ,,UBM,DAY7:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3G,Daily,MEZ,,UBM,DAY8:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3H,Daily,MEZ,,UBM,DAY9:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3I,Daily,MEZ,,UBM,DAY10:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3J,Daily,MEZ,,UBM,DAY11:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3K,Daily,MEZ,,UBM,DAY12:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3L,Daily,MEZ,,UBM,DAY13:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3M,Daily,MEZ,,UBM,DAY14:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3N,Daily,MEZ,,UBM,DAY15:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3O,Daily,MEZ,,UBM,DAY16:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3P,Daily,MEZ,,UBM,DAY17:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3Q,Daily,MEZ,,UBM,DAY18:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3R,Daily,MEZ,,UBM,DAY19:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3S,Daily,MEZ,,UBM,DAY20:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3T,Daily,MEZ,,UBM,DAY21:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3U,Daily,MEZ,,UBM,DAY22:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3V,Daily,MEZ,,UBM,DAY23:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3W,Daily,MEZ,,UBM,DAY24:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3X,Daily,MEZ,,UBM,DAY25:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3Y,Daily,MEZ,,UBM,DAY26:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3Z,Daily,MEZ,,UBM,DAY27:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5,Daily,MEZ,,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5A,Daily,MEZ,,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AA,Daily,MEZ,,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AB,Daily,MEZ,,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AC,Daily,MEZ,,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AD,Daily,MEZ,,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5B,Daily,MEZ,,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5C,Daily,MEZ,,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5D,Daily,MEZ,,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5E,Daily,MEZ,,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5F,Daily,MEZ,,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5G,Daily,MEZ,,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5H,Daily,MEZ,,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5I,Daily,MEZ,,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5J,Daily,MEZ,,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5K,Daily,MEZ,,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5L,Daily,MEZ,,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5M,Daily,MEZ,,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5N,Daily,MEZ,,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5O,Daily,MEZ,,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5P,Daily,MEZ,,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5Q,Daily,MEZ,,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5R,Daily,MEZ,,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5S,Daily,MEZ,,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5T,Daily,MEZ,,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5U,Daily,MEZ,,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5V,Daily,MEZ,,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5W,Daily,MEZ,,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5X,Daily,MEZ,,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5Y,Daily,MEZ,,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5Z,Daily,MEZ,,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6,Daily,MEZ,,UBM,DAY1:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6A,Daily,MEZ,,UBM,DAY2:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AA,Daily,MEZ,,UBM,DAY28:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AB,Daily,MEZ,,UBM,DAY29:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AC,Daily,MEZ,,UBM,DAY30:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AD,Daily,MEZ,,UBM,DAY31:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6B,Daily,MEZ,,UBM,DAY3:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6C,Daily,MEZ,,UBM,DAY4:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6D,Daily,MEZ,,UBM,DAY5:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6E,Daily,MEZ,,UBM,DAY6:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6F,Daily,MEZ,,UBM,DAY7:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6G,Daily,MEZ,,UBM,DAY8:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6H,Daily,MEZ,,UBM,DAY9:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6I,Daily,MEZ,,UBM,DAY10:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6J,Daily,MEZ,,UBM,DAY11:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6K,Daily,MEZ,,UBM,DAY12:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6L,Daily,MEZ,,UBM,DAY13:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6M,Daily,MEZ,,UBM,DAY14:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6N,Daily,MEZ,,UBM,DAY15:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6O,Daily,MEZ,,UBM,DAY16:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6P,Daily,MEZ,,UBM,DAY17:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6Q,Daily,MEZ,,UBM,DAY18:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6R,Daily,MEZ,,UBM,DAY19:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6S,Daily,MEZ,,UBM,DAY20:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6T,Daily,MEZ,,UBM,DAY21:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6U,Daily,MEZ,,UBM,DAY22:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6V,Daily,MEZ,,UBM,DAY23:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6W,Daily,MEZ,,UBM,DAY24:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6X,Daily,MEZ,,UBM,DAY25:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6Y,Daily,MEZ,,UBM,DAY26:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6Z,Daily,MEZ,,UBM,DAY27:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7,Daily,MEZ,,UBM,DAY1:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7A,Daily,MEZ,,UBM,DAY2:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AA,Daily,MEZ,,UBM,DAY28:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AB,Daily,MEZ,,UBM,DAY29:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AC,Daily,MEZ,,UBM,DAY30:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AD,Daily,MEZ,,UBM,DAY31:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7B,Daily,MEZ,,UBM,DAY3:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7C,Daily,MEZ,,UBM,DAY4:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7D,Daily,MEZ,,UBM,DAY5:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7E,Daily,MEZ,,UBM,DAY6:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7F,Daily,MEZ,,UBM,DAY7:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7G,Daily,MEZ,,UBM,DAY8:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7H,Daily,MEZ,,UBM,DAY9:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7I,Daily,MEZ,,UBM,DAY10:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7J,Daily,MEZ,,UBM,DAY11:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7K,Daily,MEZ,,UBM,DAY12:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7L,Daily,MEZ,,UBM,DAY13:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7M,Daily,MEZ,,UBM,DAY14:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7N,Daily,MEZ,,UBM,DAY15:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7O,Daily,MEZ,,UBM,DAY16:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7P,Daily,MEZ,,UBM,DAY17:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7Q,Daily,MEZ,,UBM,DAY18:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7R,Daily,MEZ,,UBM,DAY19:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7S,Daily,MEZ,,UBM,DAY20:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7T,Daily,MEZ,,UBM,DAY21:  Recyclable Collection & Removal,YesNo,Yes,Specific List
