HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7U,Daily,MEZ,,UBM,DAY22:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7V,Daily,MEZ,,UBM,DAY23:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7W,Daily,MEZ,,UBM,DAY24:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7X,Daily,MEZ,,UBM,DAY25:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7Y,Daily,MEZ,,UBM,DAY26:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7Z,Daily,MEZ,,UBM,DAY27:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8,Daily,MEZ,,UBM,DAY1:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8A,Daily,MEZ,,UBM,DAY2:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AA,Daily,MEZ,,UBM,DAY28:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AB,Daily,MEZ,,UBM,DAY29:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AC,Daily,MEZ,,UBM,DAY30:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AD,Daily,MEZ,,UBM,DAY31:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8B,Daily,MEZ,,UBM,DAY3:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8C,Daily,MEZ,,UBM,DAY4:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8D,Daily,MEZ,,UBM,DAY5:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8E,Daily,MEZ,,UBM,DAY6:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8F,Daily,MEZ,,UBM,DAY7:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8G,Daily,MEZ,,UBM,DAY8:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8H,Daily,MEZ,,UBM,DAY9:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8I,Daily,MEZ,,UBM,DAY10:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8J,Daily,MEZ,,UBM,DAY11:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8K,Daily,MEZ,,UBM,DAY12:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8L,Daily,MEZ,,UBM,DAY13:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8M,Daily,MEZ,,UBM,DAY14:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8N,Daily,MEZ,,UBM,DAY15:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8O,Daily,MEZ,,UBM,DAY16:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8P,Daily,MEZ,,UBM,DAY17:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8Q,Daily,MEZ,,UBM,DAY18:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8R,Daily,MEZ,,UBM,DAY19:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8S,Daily,MEZ,,UBM,DAY20:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8T,Daily,MEZ,,UBM,DAY21:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8U,Daily,MEZ,,UBM,DAY22:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8V,Daily,MEZ,,UBM,DAY23:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8W,Daily,MEZ,,UBM,DAY24:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8X,Daily,MEZ,,UBM,DAY25:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8Y,Daily,MEZ,,UBM,DAY26:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8Z,Daily,MEZ,,UBM,DAY27:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZMonthly,7.4,7.4-MEZ-Monthly,7.4-M-MEZ-9,Monthly,MEZ,,UBM, Buff Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZMonthly,7.4,7.4-MEZ-Monthly,7.4-M-MEZ-9,Monthly,MEZ,,UBM, Buff Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZSemi-Annual,7.4,7.4-MEZ-Semi-Annual,7.4-SA-MEZ-10,Semi-Annual,MEZ,,UBM, Strip & Re-seal Terrazzo Floor,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1,Daily,OPNL,,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1A,Daily,OPNL,,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AA,Daily,OPNL,,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AB,Daily,OPNL,,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AC,Daily,OPNL,,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AD,Daily,OPNL,,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1B,Daily,OPNL,,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1C,Daily,OPNL,,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1D,Daily,OPNL,,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1E,Daily,OPNL,,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1F,Daily,OPNL,,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1G,Daily,OPNL,,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1H,Daily,OPNL,,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1I,Daily,OPNL,,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1J,Daily,OPNL,,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1K,Daily,OPNL,,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1L,Daily,OPNL,,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1M,Daily,OPNL,,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1N,Daily,OPNL,,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1O,Daily,OPNL,,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1P,Daily,OPNL,,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1Q,Daily,OPNL,,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1R,Daily,OPNL,,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1S,Daily,OPNL,,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1T,Daily,OPNL,,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1U,Daily,OPNL,,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1V,Daily,OPNL,,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1W,Daily,OPNL,,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1X,Daily,OPNL,,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1Y,Daily,OPNL,,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1Z,Daily,OPNL,,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLSemi-Annual,7.4,7.4-OPNL-Semi-Annual,7.4-SA-OPNL-2,Semi-Annual,OPNL,,UBM, Clean Glass,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2,Daily,PLT,,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2A,Daily,PLT,,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AA,Daily,PLT,,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AB,Daily,PLT,,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AC,Daily,PLT,,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AD,Daily,PLT,,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2B,Daily,PLT,,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2C,Daily,PLT,,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2D,Daily,PLT,,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2E,Daily,PLT,,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2F,Daily,PLT,,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2G,Daily,PLT,,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2H,Daily,PLT,,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2I,Daily,PLT,,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2J,Daily,PLT,,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2K,Daily,PLT,,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2L,Daily,PLT,,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2M,Daily,PLT,,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2N,Daily,PLT,,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2O,Daily,PLT,,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2P,Daily,PLT,,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2Q,Daily,PLT,,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2R,Daily,PLT,,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2S,Daily,PLT,,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2T,Daily,PLT,,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2U,Daily,PLT,,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2V,Daily,PLT,,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2W,Daily,PLT,,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2X,Daily,PLT,,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2Y,Daily,PLT,,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2Z,Daily,PLT,,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTSemi-Annual,7.4,7.4-PLT-Semi-Annual,7.4-SA-PLT-4,Semi-Annual,PLT,,UBM, Strip & Re-seal Terrazzo Floor,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1,Daily,PNL,,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1A,Daily,PNL,,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AA,Daily,PNL,,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AB,Daily,PNL,,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AC,Daily,PNL,,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AD,Daily,PNL,,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1B,Daily,PNL,,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1C,Daily,PNL,,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1D,Daily,PNL,,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1E,Daily,PNL,,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1F,Daily,PNL,,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1G,Daily,PNL,,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1H,Daily,PNL,,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1I,Daily,PNL,,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1J,Daily,PNL,,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1K,Daily,PNL,,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1L,Daily,PNL,,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1M,Daily,PNL,,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1N,Daily,PNL,,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1O,Daily,PNL,,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1P,Daily,PNL,,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1Q,Daily,PNL,,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1R,Daily,PNL,,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1S,Daily,PNL,,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1T,Daily,PNL,,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1U,Daily,PNL,,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1V,Daily,PNL,,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1W,Daily,PNL,,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1X,Daily,PNL,,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1Y,Daily,PNL,,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1Z,Daily,PNL,,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4PNLSemi-Annual,7.4,7.4-PNL-Semi-Annual,7.4-SA-PNL-2,Semi-Annual,PNL,,UBM, Clean Glass,YesNo,Yes,Specific List
7.4R&G.AHAnnual,7.4,7.4-R&G.AH-Annual,7.4-A-R&G.AH-1,Annual,R&G.AH,,UBM,Inspect the fire rated wall access hatches and hardware for damage. Inspect doors to confirm there is no violation of NFPA 80 door checklist. Check the UL labels on the door and frame are present and not covered,YesNo,Yes,Specific List
7.4R&G.AHAnnual,7.4,7.4-R&G.AH-Annual,7.4-A-R&G.AH-1A,Annual,R&G.AH,,UBM,"Replace hardware as required. If door panel fails the NFPA 80 checklist, the door should be replaced. Replace/clear UL door labels.",YesNo,Yes,Specific List
7.4R&G.APAnnual,7.4,7.4-R&G.AP-Annual,7.4-A-R&G.AP-1,Annual,R&G.AP,,UBM,"Inspect the horizontal hatches for water and air infiltration Ensure the hatch cover is closed. Check for any cracks or breakage of the waterproofing membrane or flashing, repair as required.",YesNo,Yes,Specific List
7.4R&G.D.PENSemi-Annual,7.4,7.4-R&G.D.PEN-Semi-Annual,7.4-SA-R&G.D.PEN-1,Semi-Annual,R&G.D.PEN,,UBM,"Inspect the duct penetration metal flashing, sealant and waterproofing Replace flashing, sealant and waterproofing as required. Prior to fixing sealant, it shall be removed completely and resealed.",YesNo,Yes,Specific List
7.4R&G.DFL.DWNSPTAnnual,7.4,7.4-R&G.DFL.DWNSPT-Annual,7.4-A-R&G.DFL.DWNSPT-1,Annual,R&G.DFL.DWNSPT,,UBM,"Inspect downspouts for debris and blockage Insert ""pull wire"" or long rod to inspect the vertical sections. Or the inspection could utilize putting water into downspout and observe if the water hit the floor.",YesNo,Yes,Specific List
7.4R&G.DUG.DWNSPTSemi-Annual,7.4,7.4-R&G.DUG.DWNSPT-Semi-Annual,7.4-SA-R&G.DUG.DWNSPT-1,Semi-Annual,R&G.DUG.DWNSPT,,UBM,Inspect downspouts that are connected to the underground drainage system with a camera. Clear any blockages or debris. Access to cleanout at concourse level may be required.,YesNo,Yes,Specific List
7.4R&G.GUTTSemi-Annual,7.4,7.4-R&G.GUTT-Semi-Annual,7.4-SA-R&G.GUTT-1,Semi-Annual,R&G.GUTT,,UBM,Inspect gutters for debris and damage. Wash down gutters to clear all debris.,YesNo,Yes,Specific List
7.4R&G.LADAnnual,7.4,7.4-R&G.LAD-Annual,7.4-A-R&G.LAD-1,Annual,R&G.LAD,,UBM,"Inspect ladders for: Anchorage, any obstructions behind the ladder within the required clearances, the extension grab bar at the top of the ladder 1. Check the ladder is securely fastestend to the wall replace anhors as required.",YesNo,Yes,Specific List
7.4R&G.LADAnnual,7.4,7.4-R&G.LAD-Annual,7.4-A-R&G.LAD-1A,Annual,R&G.LAD,,UBM,"2. If conduits or other interferences within the 7"" is noticed, they should be removed or rerouted.3. Grab bar should be extended up to make sure it is still functing as designed.",YesNo,Yes,Specific List
7.4R&G.MDFSemi-Annual,7.4,7.4-R&G.MDF-Semi-Annual,7.4-SA-R&G.MDF-1,Semi-Annual,R&G.MDF,,UBM,Inspect metal deck flutes for debris and damage. Wash down roof deck flutes to clear all debris.,YesNo,Yes,Specific List
7.4R&G.PC.PENSemi-Annual,7.4,7.4-R&G.PC.PEN-Semi-Annual,7.4-SA-R&G.PC.PEN-1,Semi-Annual,R&G.PC.PEN,,UBM,"Inspect pipe penetration waterproofing and sealant Add additional mesh and liquid
waterproofing as required.",YesNo,Yes,Specific List
7.4R&G.T.FLASHSemi-Annual,7.4,7.4-R&G.T.FLASH-Semi-Annual,7.4-SA-R&G.T.FLASH-1,Semi-Annual,R&G.T.FLASH,,UBM,Inspect vertical flashing transitions between higher and lower decks for penetrations and cracks in the waterproofing Seal all penetrations and recoat waterproofing as required with mesh and liquid waterproofing,YesNo,Yes,Specific List
7.4R&G.WC.FLASHSemi-Annual,7.4,7.4-R&G.WC.FLASH-Semi-Annual,7.4-SA-R&G.WC.FLASH-1,Semi-Annual,R&G.WC.FLASH,,UBM,Inspect all flashing including termination bars and sealant along the walls and around the columns Replace sealant as required. Replace damaged flashing and remove existing sealant and provide new.,YesNo,Yes,Specific List
7.4R&G.WPSemi-Annual,7.4,7.4-R&G.WP-Semi-Annual,7.4-SA-R&G.WP-1,Semi-Annual,R&G.WP,,UBM,Inspect waterproofing for damage including cracks and penetrations Recoat the waterproofing using mesh and liquid waterproofing.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1,Daily,RR,,UBM,DAY1:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1A,Daily,RR,,UBM,DAY2:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AA,Daily,RR,,UBM,DAY28:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AB,Daily,RR,,UBM,DAY29:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AC,Daily,RR,,UBM,DAY30:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AD,Daily,RR,,UBM,DAY31:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1B,Daily,RR,,UBM,DAY3:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1C,Daily,RR,,UBM,DAY4:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1D,Daily,RR,,UBM,DAY5:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1E,Daily,RR,,UBM,DAY6:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1F,Daily,RR,,UBM,DAY7:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1G,Daily,RR,,UBM,DAY8:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1H,Daily,RR,,UBM,DAY9:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1I,Daily,RR,,UBM,DAY10:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1J,Daily,RR,,UBM,DAY11:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1K,Daily,RR,,UBM,DAY12:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1L,Daily,RR,,UBM,DAY13:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1M,Daily,RR,,UBM,DAY14:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1N,Daily,RR,,UBM,DAY15:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1O,Daily,RR,,UBM,DAY16:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1P,Daily,RR,,UBM,DAY17:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1Q,Daily,RR,,UBM,DAY18:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1R,Daily,RR,,UBM,DAY19:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1S,Daily,RR,,UBM,DAY20:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1T,Daily,RR,,UBM,DAY21:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1V,Daily,RR,,UBM,DAY23:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1W,Daily,RR,,UBM,DAY24:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1X,Daily,RR,,UBM,DAY25:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1Y,Daily,RR,,UBM,DAY26:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1Z,Daily,RR,,UBM,DAY27:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2,Daily,RR,,UBM,DAY1:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2A,Daily,RR,,UBM,DAY2:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AA,Daily,RR,,UBM,DAY28:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AB,Daily,RR,,UBM,DAY29:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AC,Daily,RR,,UBM,DAY30:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AD,Daily,RR,,UBM,DAY31:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2B,Daily,RR,,UBM,DAY3:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2C,Daily,RR,,UBM,DAY4:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2D,Daily,RR,,UBM,DAY5:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2E,Daily,RR,,UBM,DAY6:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2F,Daily,RR,,UBM,DAY7:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2G,Daily,RR,,UBM,DAY8:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2H,Daily,RR,,UBM,DAY9:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2I,Daily,RR,,UBM,DAY10:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2J,Daily,RR,,UBM,DAY11:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2K,Daily,RR,,UBM,DAY12:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2L,Daily,RR,,UBM,DAY13:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2M,Daily,RR,,UBM,DAY14:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2N,Daily,RR,,UBM,DAY15:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2O,Daily,RR,,UBM,DAY16:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2P,Daily,RR,,UBM,DAY17:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2Q,Daily,RR,,UBM,DAY18:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2R,Daily,RR,,UBM,DAY19:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2S,Daily,RR,,UBM,DAY20:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2T,Daily,RR,,UBM,DAY21:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2U,Daily,RR,,UBM,DAY22:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2U,Daily,RR,,UBM,DAY22:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2V,Daily,RR,,UBM,DAY23:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2W,Daily,RR,,UBM,DAY24:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2X,Daily,RR,,UBM,DAY25:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2Y,Daily,RR,,UBM,DAY26:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2Z,Daily,RR,,UBM,DAY27:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4,Daily,RR,,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4A,Daily,RR,,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AA,Daily,RR,,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AB,Daily,RR,,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AC,Daily,RR,,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AD,Daily,RR,,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4B,Daily,RR,,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4C,Daily,RR,,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4D,Daily,RR,,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4E,Daily,RR,,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4F,Daily,RR,,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4G,Daily,RR,,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4H,Daily,RR,,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4I,Daily,RR,,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4J,Daily,RR,,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4K,Daily,RR,,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4L,Daily,RR,,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4M,Daily,RR,,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4N,Daily,RR,,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4O,Daily,RR,,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4P,Daily,RR,,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4Q,Daily,RR,,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4R,Daily,RR,,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4S,Daily,RR,,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4T,Daily,RR,,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4U,Daily,RR,,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4V,Daily,RR,,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4W,Daily,RR,,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4X,Daily,RR,,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4Y,Daily,RR,,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4Z,Daily,RR,,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5,Daily,RR,,UBM,DAY1:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5A,Daily,RR,,UBM,DAY2:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AA,Daily,RR,,UBM,DAY28:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AB,Daily,RR,,UBM,DAY29:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AC,Daily,RR,,UBM,DAY30:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AD,Daily,RR,,UBM,DAY31:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5B,Daily,RR,,UBM,DAY3:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5C,Daily,RR,,UBM,DAY4:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5D,Daily,RR,,UBM,DAY5:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5E,Daily,RR,,UBM,DAY6:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5F,Daily,RR,,UBM,DAY7:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5G,Daily,RR,,UBM,DAY8:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5H,Daily,RR,,UBM,DAY9:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5I,Daily,RR,,UBM,DAY10:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5J,Daily,RR,,UBM,DAY11:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5K,Daily,RR,,UBM,DAY12:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5L,Daily,RR,,UBM,DAY13:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5M,Daily,RR,,UBM,DAY14:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5N,Daily,RR,,UBM,DAY15:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5O,Daily,RR,,UBM,DAY16:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5P,Daily,RR,,UBM,DAY17:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5Q,Daily,RR,,UBM,DAY18:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5R,Daily,RR,,UBM,DAY19:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5S,Daily,RR,,UBM,DAY20:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5T,Daily,RR,,UBM,DAY21:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5U,Daily,RR,,UBM,DAY22:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5V,Daily,RR,,UBM,DAY23:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5W,Daily,RR,,UBM,DAY24:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5X,Daily,RR,,UBM,DAY25:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5Y,Daily,RR,,UBM,DAY26:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5Z,Daily,RR,,UBM,DAY27:  Power Wash,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-1,Quarterly,RUD,,UBM,Check Drive Chain for excessive slack Adjust chain drive as required and lubricate with roller chain lubricant.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1,Weekly,WIN,,UBM,WEEK1:  Clean window.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1A,Weekly,WIN,,UBM,WEEK2:  Clean window.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1B,Weekly,WIN,,UBM,WEEK3:  Clean window.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1C,Weekly,WIN,,UBM,WEEK4:  Clean window.,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1,Daily,WINPOL,,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1A,Daily,WINPOL,,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AA,Daily,WINPOL,,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AB,Daily,WINPOL,,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AC,Daily,WINPOL,,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AD,Daily,WINPOL,,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1B,Daily,WINPOL,,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1C,Daily,WINPOL,,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1D,Daily,WINPOL,,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1E,Daily,WINPOL,,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1F,Daily,WINPOL,,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1G,Daily,WINPOL,,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1H,Daily,WINPOL,,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1I,Daily,WINPOL,,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1J,Daily,WINPOL,,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1K,Daily,WINPOL,,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1L,Daily,WINPOL,,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1M,Daily,WINPOL,,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1N,Daily,WINPOL,,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1O,Daily,WINPOL,,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1P,Daily,WINPOL,,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1Q,Daily,WINPOL,,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1R,Daily,WINPOL,,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1S,Daily,WINPOL,,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1T,Daily,WINPOL,,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1U,Daily,WINPOL,,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1V,Daily,WINPOL,,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1W,Daily,WINPOL,,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1X,Daily,WINPOL,,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1Y,Daily,WINPOL,,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1Z,Daily,WINPOL,,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1,Daily,WINT,,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1A,Daily,WINT,,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AA,Daily,WINT,,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AB,Daily,WINT,,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AC,Daily,WINT,,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AD,Daily,WINT,,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1B,Daily,WINT,,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1C,Daily,WINT,,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1D,Daily,WINT,,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1E,Daily,WINT,,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1F,Daily,WINT,,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1G,Daily,WINT,,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1H,Daily,WINT,,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1I,Daily,WINT,,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1J,Daily,WINT,,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1K,Daily,WINT,,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1L,Daily,WINT,,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1M,Daily,WINT,,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1N,Daily,WINT,,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1O,Daily,WINT,,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1P,Daily,WINT,,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1Q,Daily,WINT,,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1R,Daily,WINT,,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1S,Daily,WINT,,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1T,Daily,WINT,,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1U,Daily,WINT,,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1V,Daily,WINT,,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1W,Daily,WINT,,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1X,Daily,WINT,,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1Y,Daily,WINT,,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1Z,Daily,WINT,,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4WWMonthly,7.4,7.4-WW-Monthly,7.4-M-WW-1,Monthly,WW,,UBM, Clean Escalator Wellway,YesNo,Yes,Specific List
7.4WWMonthly,7.4,7.4-WW-Monthly,7.4-M-WW-1,Monthly,WW,,UBM, Clean Escalator Wellway,YesNo,Yes,Specific List
5.4AHVAnnual,5.4,5.4-AHV-Annual,5.4-A-AHV-2,Annual,AHV,,United Fire,Perform test on hose valve.,YesNo,Yes,Specific List
5.4AHVAnnual,5.4,5.4-AHV-Annual,5.4-A-AHV-2A,Annual,AHV,,United Fire,Hose valves shall be tested by fully opening and closing the valves. Hose valves can be tested without a full flow if the cap is left on the hose threads. The purpose of this requirement is to exercise the valve so it can be operated easily.,YesNo,Yes,Specific List
5.4AHVQuarterly,5.4,5.4-AHV-Quarterly,5.4-Q-AHV-1,Quarterly,AHV,,United Fire,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4AHVQuarterly,5.4,5.4-AHV-Quarterly,5.4-Q-AHV-1A,Quarterly,AHV,,United Fire,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
5.2BCAnnual,5.2,5.2-BC-Annual,5.2-A-BC-2,Annual,BC,,United Fire, Charger Test,YesNo,Yes,Specific List
5.2BCQuinquennial,5.2,5.2-BC-Quinquennial,5.2-QQ-BC-5,Quinquennial,BC,,United Fire, Battery Replacement,YesNo,Yes,Specific List
5.2BCSemi-Annual,5.2,5.2-BC-Semi-Annual,5.2-SA-BC-1,Semi-Annual,BC,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2BCSemi-Annual,5.2,5.2-BC-Semi-Annual,5.2-SA-BC-3,Semi-Annual,BC,,United Fire, Discharge Test,YesNo,Yes,Specific List
5.2BCSemi-Annual,5.2,5.2-BC-Semi-Annual,5.2-SA-BC-4,Semi-Annual,BC,,United Fire, Load Voltage Test,YesNo,Yes,Specific List
5.2BPSAnnual,5.2,5.2-BPS-Annual,5.2-A-BPS-2,Annual,BPS,,United Fire," All secondary (standby) power shall be disconnected and tested under maximum load, including all alarm appliances requiring simultaneous operation.",YesNo,Yes,Specific List
5.2BPSSemi-Annual,5.2,5.2-BPS-Semi-Annual,5.2-SA-BPS-1,Semi-Annual,BPS,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4CVQuinquennial,5.4,5.4-CV-Quinquennial,5.4-QQ-CV-1,Quinquennial,CV,,United Fire,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.4CVQuinquennial,5.4,5.4-CV-Quinquennial,5.4-QQ-CV-1A,Quinquennial,CV,,United Fire,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5CVQuinquennial,5.5,5.5-CV-Quinquennial,5.5-QQ-CV-1,Quinquennial,CV,,United Fire,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.5CVQuinquennial,5.5,5.5-CV-Quinquennial,5.5-QQ-CV-1A,Quinquennial,CV,,United Fire,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DCDAAnnual,5.4,5.4-DCDA-Annual,5.4-A-DCDA-3,Annual,DCDA,,United Fire,Perform test on double check detection assembly. Conduct a forward flow test at a minimum flow rate of the system demand.,YesNo,Yes,Specific List
5.4DCDAAnnual,5.4,5.4-DCDA-Annual,5.4-A-DCDA-3A,Annual,DCDA,,United Fire,"Record all relevant information including but not limited to: repairs/changes made, results of test, meter number, service type, master plumber/fire suppresion piping licencse, Consumer Affairs #, NYS Certification, etc.",YesNo,Yes,Specific List
