HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
5.4DCDAMonthly,5.4,5.4-DCDA-Monthly,5.4-M-DCDA-1,Monthly,DCDA,,United Fire,Inspect double check detection assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
5.4DCDAQuinquennial,5.4,5.4-DCDA-Quinquennial,5.4-QQ-DCDA-2,Quinquennial,DCDA,,United Fire,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.4DCDAQuinquennial,5.4,5.4-DCDA-Quinquennial,5.4-QQ-DCDA-2A,Quinquennial,DCDA,,United Fire,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DCDAAnnual,5.5,5.5-DCDA-Annual,5.5-A-DCDA-3,Annual,DCDA,,United Fire,Perform test on double check detection assembly. Conduct a forward flow test at a minimum flow rate of the system demand. ,YesNo,Yes,Specific List
5.5DCDAAnnual,5.5,5.5-DCDA-Annual,5.5-A-DCDA-3A,Annual,DCDA,,United Fire,"Record all relevant information including but not limited to: repairs/changes made, results of test, meter number, service type, master plumber/fire suppresion piping licencse, Consumer Affairs #, NYS Certification, etc.",YesNo,Yes,Specific List
5.5DCDAMonthly,5.5,5.5-DCDA-Monthly,5.5-M-DCDA-1,Monthly,DCDA,,United Fire,Inspect double check detection assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
5.5DCDAQuinquennial,5.5,5.5-DCDA-Quinquennial,5.5-QQ-DCDA-2,Quinquennial,DCDA,,United Fire,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.5DCDAQuinquennial,5.5,5.5-DCDA-Quinquennial,5.5-QQ-DCDA-2A,Quinquennial,DCDA,,United Fire,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-11,Annual,DSCVA,,United Fire,Perform test on low temperature alarm. Shall be tested at the beginning of the heatingseason.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-12,Annual,DSCVA,,United Fire,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-2,Annual,DSCVA,,United Fire,Inspect low temperature alarm at the beginning of the heating season. Verify that they are free of physical damage. Record any damage.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-5,Annual,DSCVA,,United Fire,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-5A,Annual,DSCVA,,United Fire,"Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8,Annual,DSCVA,,United Fire,Perform test on dry sprinkler valve assembly. Dry pipe valves should be trip tested in the spring to allow time before the onset of cold weather for all water that has entered the system or condensation to drain to low points or back to the valve.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8A,Annual,DSCVA,,United Fire,"Every 3 years and whenever the system is altered, the dry pipe valve shall be trip tested with the control valve fully open and the quick-opening device, if provided, in service.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8B,Annual,DSCVA,,United Fire,"During those years when full flow testing in accordance with 13.4.4.2.2.2 is not required, each dry pipe valveshall be trip tested with the control valve partially open.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8C,Annual,DSCVA,,United Fire,"Record date, person, organization and type of trip test performed on tag/card and attach to valve. Also separate records of initial air and water pressure, tripping air pressure, and dry pipe valve operating conditions shall be maintained on the premises ",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8D,Annual,DSCVA,,United Fire,"for comparison with pre-vious test results. Auxiliary drains in dry pipe sprinkler systems shall be drained after each operation of the system, before the on-set of freezing weather conditions, and thereafter as needed.",YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-3,Monthly,DSCVA,,United Fire,Inspect pressure gauges.Ensure the gauge on the supply side of the dry pipe valve shall indicate that the normal supply water pressure is being maintained,YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-3A,Monthly,DSCVA,,United Fire,the gauge on the system side of the dry pipe valve shall indicate that the proper ratio of air or nitrogen pressure to water supply pressure is being maintained in accordance with the manufacturer’s instructions and the gauge on the quick-opening device,YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-3B,Monthly,DSCVA,,United Fire,"if pro-vided, shall indicate the same pressure as the gauge on thesystem side of the dry pipe valve.",YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-4,Monthly,DSCVA,,United Fire,Inspect valve assembly to verify the following:(1) The valve is free of physical damage. (2) All trim valves are in the appropriate open or closed position.,YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-4A,Monthly,DSCVA,,United Fire,"3) The intermediate chamber is not leaking. Record any locations with damage, positions of trim valves and any leaks.",YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-10,Quarterly,DSCVA,,United Fire,"Perform test on low pressure alarm. Shall be tested
in accordance with the manufacturer’s
instructions.",YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-7,Quarterly,DSCVA,,United Fire,Test the water priming level.High priming water levels can affect the opera-tion of supervisory air or nitrogen pressure maintenance de-vices.,YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-7A,Quarterly,DSCVA,,United Fire," Test the water level as follows:(1) Open the priming level test valve.(2) If water flows, drain it.",YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-7B,Quarterly,DSCVA,,United Fire,"3) Close the valve when water stops flowing and air dis-charges.(4) If air discharges when the valve is opened, the priming water level could be too low. To add priming water, referto the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVAQuinquennial,5.4,5.4-DSCVA-Quinquennial,5.4-QQ-DSCVA-1,Quinquennial,DSCVA,,United Fire,Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.4DSCVAQuinquennial,5.4,5.4-DSCVA-Quinquennial,5.4-QQ-DSCVA-6,Quinquennial,DSCVA,,United Fire,"Inspect strainers, filters, and restricted orifices internally. Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13,Triennial,DSCVA,,United Fire,"Perform gas leakage test. Dry pipe systems shall be tested for gas leakage, using one of the following test methods: ",YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13A,Triennial,DSCVA,,United Fire,1) A gas (air/nitrogen) pressure test at 40 psi (3.2 bar) shall be performed for 2 hours. (a) The system shall be permitted to lose up to 3 psi (0.2 bar) ,YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13B,Triennial,DSCVA,,United Fire,During the duration of the test. (b) Gas leaks shall be addressed if the system loses more than 3 psi (0.2 bar) during this test. ,YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13C,Triennial,DSCVA,,United Fire,"(2) With the system at normal system pressure, the gas source (nitrogen supply, compressor, or shop air) shall be shut off for 4 hours. If the low pressure alarm goes off within this period, the leaks shall be addressed.",YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-9,Triennial,DSCVA,,United Fire,Perform test on quick opening device. ,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1,Weekly,DSCVA,,United Fire,WEEK1: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1A,Weekly,DSCVA,,United Fire,WEEK2: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1B,Weekly,DSCVA,,United Fire,WEEK3: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1C,Weekly,DSCVA,,United Fire,WEEK4: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-11,Annual,DSCVA,,United Fire,Perform test on low temperature alarm. Shall be tested at the beginning of the heatingseason.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-12,Annual,DSCVA,,United Fire,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-2,Annual,DSCVA,,United Fire,Inspect low temperature alarm at the beginning of the heating season. Verify that they are free of physical damage. Record any damage.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-5,Annual,DSCVA,,United Fire,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-5A,Annual,DSCVA,,United Fire,"Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8,Annual,DSCVA,,United Fire,Perform test on dry sprinkler valve assembly. Dry pipe valves should be trip tested in the spring to allow time before the onset of cold weather for all water that has entered the system or condensation to drain to low points or back to the valve. ,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8A,Annual,DSCVA,,United Fire,"Every 3 years and whenever the system is altered, the dry pipe valve shall be trip tested with the control valve fully open and the quick-opening device, ",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8B,Annual,DSCVA,,United Fire,"if provided, in service. During those years when full flow testing in accordance with 13.4.4.2.2.2 is not required",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8C,Annual,DSCVA,,United Fire,"each dry pipe valveshall be trip tested with the control valve partially open. Record date, person, organization and type of trip test performed on tag/card and attach to valve. ",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8D,Annual,DSCVA,,United Fire,"Also separate records of initial air and water pressure, tripping air pressure, and dry pipe valve operating conditions shall be maintained on the premises for comparison with pre-vious test results. ",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8E,Annual,DSCVA,,United Fire,"Auxiliary drains in dry pipe sprinkler systems shall be drained after each operation of the system, before the on-set of freezing weather conditions, and thereafter as needed.",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-3,Monthly,DSCVA,,United Fire,"Inspect pressure gauges. Ensure the gauge on the supply side of the dry pipe valve shall indicate that the normal supply water pressure is being maintained,",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-3A,Monthly,DSCVA,,United Fire,the gauge on the system side of the dry pipe valve shall indicate that the proper ratio of air or nitrogen pressure to water supply pressure is being maintained in accordance with the manufacturer’s instructions and the gauge on the quick-opening device,YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-3B,Monthly,DSCVA,,United Fire,"if provided, shall indicate the same pressure as the gauge on thesystem side of the dry pipe valve.",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-4,Monthly,DSCVA,,United Fire,"Inspect valve assembly to verify the following:
(1) The valve is free of physical damage.
(2) All trim valves are in the appropriate open
or closed
position.
(3) The intermediate chamber is not leaking.",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-4A,Monthly,DSCVA,,United Fire,"Record any locations with damage, positions of trim valves and any leaks.",YesNo,Yes,Specific List
5.5DSCVAQuarterly,5.5,5.5-DSCVA-Quarterly,5.5-Q-DSCVA-10,Quarterly,DSCVA,,United Fire,"Perform test on low pressure alarm. Shall be tested
in accordance with the manufacturer’s
instructions.",YesNo,Yes,Specific List
5.5DSCVAQuarterly,5.5,5.5-DSCVA-Quarterly,5.5-Q-DSCVA-7,Quarterly,DSCVA,,United Fire,Test the water priming level. High priming water levels can affect the opera- tion of supervisory air or nitrogen pressure maintenance de-vices. Test the water level as follows:(1) Open the priming level test valve.,YesNo,Yes,Specific List
5.5DSCVAQuarterly,5.5,5.5-DSCVA-Quarterly,5.5-Q-DSCVA-7A,Quarterly,DSCVA,,United Fire,"(2) If water flows, drain it.(3) Close the valve when water stops flowing and air dis-charges.(4) If air discharges when the valve is opened, the priming water level could be too low. To add priming water, referto the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DSCVAQuinquennial,5.5,5.5-DSCVA-Quinquennial,5.5-QQ-DSCVA-6,Quinquennial,DSCVA,,United Fire,"Inspect strainers, filters, and restricted orifices internally. Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DSCVATriennial,5.5,5.5-DSCVA-Triennial,5.5-T-DSCVA-13,Triennial,DSCVA,,United Fire,"Perform gas leakage test. Dry pipe systems shall be tested for gas leakage, using one of the following test methods:(1) A gas (air or nitrogen) pressure test at 40psi (3.2 bar)shall be performed for 2 hours.",YesNo,Yes,Specific List
5.5DSCVATriennial,5.5,5.5-DSCVA-Triennial,5.5-T-DSCVA-13A,Triennial,DSCVA,,United Fire,(a) The system shall be permitted to lose up to 3 psi(0.2 bar) during the duration of the test.(b) Gas leaks shall be addressed if the system loses more than 3 psi (0.2 bar) during this test.,YesNo,Yes,Specific List
5.5DSCVATriennial,5.5,5.5-DSCVA-Triennial,5.5-T-DSCVA-9,Triennial,DSCVA,,United Fire,Perform test on quick opening device. ,YesNo,Yes,Specific List
5.4DSHAnnual,5.4,5.4-DSH-Annual,5.4-A-DSH-1,Annual,DSH,,United Fire,Inspect sprinkler heads for the following:(1) Leakage (2)*Corrosion (3) Physical damage (4) Loss of fluid in the glass bulb heat-responsive element (5)*Loading (6) Painting unless painted by the sprinklermanufacturer ,YesNo,Yes,Specific List
5.4DSHAnnual,5.4,5.4-DSH-Annual,5.4-A-DSH-1A,Annual,DSH,,United Fire,Record location and type of issue with sprinkler head.,YesNo,Yes,Specific List
5.2DTSSemi-Annual,5.2,5.2-DTS-Semi-Annual,5.2-SA-DTS-1,Semi-Annual,DTS,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2DUAL RMAnnual,5.2,5.2-DUAL RM-Annual,5.2-A-DUAL RM-2,Annual,DUAL RM,,United Fire," Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",YesNo,Yes,Specific List
5.2DUAL RMSemi-Annual,5.2,5.2-DUAL RM-Semi-Annual,5.2-SA-DUAL RM-1,Semi-Annual,DUAL RM,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4DVAnnual,5.4,5.4-DV-Annual,5.4-A-DV-1,Annual,DV,,United Fire,Perform main drain test. Check to determine whether there has been a change in the condition of the water supply.,YesNo,Yes,Specific List
5.4DVAnnual,5.4,5.4-DV-Annual,5.4-A-DV-2,Annual,DV,,United Fire,"Inspect drain valve for any damage, leakage or corrosion. Record location and type of issue with drain valve.",YesNo,Yes,Specific List
5.5DVAnnual,5.5,5.5-DV-Annual,5.5-A-DV-1,Annual,DV,,United Fire,Perform main drain test. Check to determine whether there has been a change in the condition of the water supply.,YesNo,Yes,Specific List
5.5DVAnnual,5.5,5.5-DV-Annual,5.5-A-DV-2,Annual,DV,,United Fire,"Inspect drain valve for any damage, leakage or corrosion. Record location and type of issue with drain valve.",YesNo,Yes,Specific List
5.2ELRC.33Semi-Annual,5.2,5.2-ELRC.33-Semi-Annual,5.2-SA-ELRC.33-1,Semi-Annual,ELRC.33,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2EOL3.3KAnnual,5.2,5.2-EOL3.3K-Annual,5.2-A-EOL3.3K-2,Annual,EOL3.3K,,United Fire," With each initiating circuit conductor pair short-circuited at the far end, the resistance of each circuit shall be measured and recorded. It shall be verified that the loop resistance does not exceed the limits of the EOL.",YesNo,Yes,Specific List
5.2EOL3.3KSemi-Annual,5.2,5.2-EOL3.3K-Semi-Annual,5.2-SA-EOL3.3K-1,Semi-Annual,EOL3.3K,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2EOL6.8KAnnual,5.2,5.2-EOL6.8K-Annual,5.2-A-EOL6.8K-2,Annual,EOL6.8K,,United Fire," With each initiating circuit conductor pair short-circuited at the far end, the resistance of each circuit shall be measured and recorded. It shall be verified that the loop resistance does not exceed the limits of the EOL.",YesNo,Yes,Specific List
5.2EOL6.8KSemi-Annual,5.2,5.2-EOL6.8K-Semi-Annual,5.2-SA-EOL6.8K-1,Semi-Annual,EOL6.8K,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2F.PAnnual,5.2,5.2-F.P-Annual,5.2-A-F.P-2,Annual,F.P,,United Fire, Accessible manully operated initiating device shall be actuated. Pull lever on pull station.,YesNo,Yes,Specific List
5.2F.PSemi-Annual,5.2,5.2-F.P-Semi-Annual,5.2-SA-F.P-1,Semi-Annual,F.P,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2F.XPAnnual,5.2,5.2-F.XP-Annual,5.2-A-F.XP-2,Annual,F.XP,,United Fire, Accessible manully operated initiating device shall be actuated. Pull lever on pull station.,YesNo,Yes,Specific List
5.2F.XPSemi-Annual,5.2,5.2-F.XP-Semi-Annual,5.2-SA-F.XP-1,Semi-Annual,F.XP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FAAnnual,5.2,5.2-FA-Annual,5.2-A-FA-2,Annual,FA,,United Fire, Accessible manully operated initiating device shall be actuated. Pull lever on pull station.,YesNo,Yes,Specific List
5.2FASemi-Annual,5.2,5.2-FA-Semi-Annual,5.2-SA-FA-1,Semi-Annual,FA,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FAAPAnnual,5.2,5.2-FAAP-Annual,5.2-A-FAAP-2,Annual,FAAP,,United Fire, The correct operation and identification of annunciators shall be verified.,YesNo,Yes,Specific List
5.2FAAPSemi-Annual,5.2,5.2-FAAP-Semi-Annual,5.2-SA-FAAP-1,Semi-Annual,FAAP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FACPAnnual,5.2,5.2-FACP-Annual,5.2-A-FACP-2,Annual,FACP,,United Fire,"Control equipment shall be tested to verify correct receipt of alarm, supervisory, and trouble signals (inputs), operation of evacuation signals and auxiliary functions (outputs), circuit supervision including detection of open circuits and ground faults,",YesNo,Yes,Specific List
5.2FACPAnnual,5.2,5.2-FACP-Annual,5.2-A-FACP-2A,Annual,FACP,,United Fire,and power supply supervision for detection of loss of ac power and disconnection of secondary batteries.,YesNo,Yes,Specific List
5.2FACPSemi-Annual,5.2,5.2-FACP-Semi-Annual,5.2-SA-FACP-1,Semi-Annual,FACP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FACPMAnnual,5.2,5.2-FACPM-Annual,5.2-A-FACPM-2,Annual,FACPM,,United Fire,"Control equipment shall be tested to verify correct receipt of alarm, supervisory, and trouble signals (inputs), operation of evacuation signals and auxiliary functions (outputs), circuit supervision including detection of open circuits and ground faults,",YesNo,Yes,Specific List
5.2FACPMAnnual,5.2,5.2-FACPM-Annual,5.2-A-FACPM-2A,Annual,FACPM,,United Fire,and power supply supervision for detection of loss of ac power and disconnection of secondary batteries.,YesNo,Yes,Specific List
5.2FACPMSemi-Annual,5.2,5.2-FACPM-Semi-Annual,5.2-SA-FACPM-1,Semi-Annual,FACPM,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FAESSemi-Annual,5.2,5.2-FAES-Semi-Annual,5.2-SA-FAES-1,Semi-Annual,FAES,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4FCAnnual,5.4,5.4-FC-Annual,5.4-A-FC-3,Annual,FC,,United Fire,Perform valve operation test.,YesNo,Yes,Specific List
5.4FCAnnual,5.4,5.4-FC-Annual,5.4-A-FC-3A,Annual,FC,,United Fire,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4FCMonthly,5.4,5.4-FC-Monthly,5.4-M-FC-1,Monthly,FC,,United Fire,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4FCMonthly,5.4,5.4-FC-Monthly,5.4-M-FC-1A,Monthly,FC,,United Fire,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4FCQuarterly,5.4,5.4-FC-Quarterly,5.4-Q-FC-2,Quarterly,FC,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-4,Semi-Annual,FC,,United Fire,Perform test of supervisery switches. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-4A,Semi-Annual,FC,,United Fire,A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-5,Semi-Annual,FC,,United Fire,"Perform test on waterflow switch. Test shall be accomplished by opening the inspector’s test connection. Where freezing weather conditions or other circum-stances prohibit use of the inspector’s test connection, ",YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-5A,Semi-Annual,FC,,United Fire,"the bypassconnection shall be permitted to be used. Testing waterflow alarm devices on dry pipe, preac-tion, or deluge systems shall be accomplished by using thebypass connection.",YesNo,Yes,Specific List
5.2FCPSAnnual,5.2,5.2-FCPS-Annual,5.2-A-FCPS-2,Annual,FCPS,,United Fire,"Control equipment shall be tested to verify correct receipt of alarm, supervisory, and trouble signals (inputs), operation of evacuation signals and auxiliary functions (outputs), circuit supervision including detection of open circuits and ground faults,",YesNo,Yes,Specific List
5.2FCPSAnnual,5.2,5.2-FCPS-Annual,5.2-A-FCPS-2A,Annual,FCPS,,United Fire,and power supply supervision for detection of loss of ac power and disconnection of secondary batteries.,YesNo,Yes,Specific List
5.2FCPSSemi-Annual,5.2,5.2-FCPS-Semi-Annual,5.2-SA-FCPS-1,Semi-Annual,FCPS,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-1,Quinquennial,FDC,,United Fire,Fire department connections shall be inspected to verify the following:(1) The fire department connections are visible and accessible.,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-1A,Quinquennial,FDC,,United Fire,(2) Couplings or swivels are not damaged and rotatesmoothly.(3) Plugs or caps are in place and undamaged. (4) Gaskets are in place and in good condition.(5) Identification signs are in place.,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-1B,Quinquennial,FDC,,United Fire,(6) The check valve is not leaking.(7) The automatic drain valve is in place and operating properly.(8) The fire department connection clapper(s) is in placeand operating properly.(9)*Interior of the connection is inspected for obstructions. ,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-2,Quinquennial,FDC,,United Fire,Test the fire department connection ,YesNo,Yes,Specific List
5.5FDCQuarterly,5.5,5.5-FDC-Quarterly,5.5-Q-FDC-1,Quarterly,FDC,,United Fire,Fire department connections shall be inspected to verify the following:(1) The fire department connections are visible and accessible.,YesNo,Yes,Specific List
5.5FDCQuarterly,5.5,5.5-FDC-Quarterly,5.5-Q-FDC-1A,Quarterly,FDC,,United Fire,(2) Couplings or swivels are not damaged and rotatesmoothly.(3) Plugs or caps are in place and undamaged. (4) Gaskets are in place and in good condition. (5) Identification signs are in place.,YesNo,Yes,Specific List
5.5FDCQuarterly,5.5,5.5-FDC-Quarterly,5.5-Q-FDC-1B,Quarterly,FDC,,United Fire,(6) The check valve is not leaking.(7) The automatic drain valve is in place and operating properly. (8) The fire department connection clapper(s) is in placeand operating properly.(9)*Interior of the connection is inspected for obstructions. ,YesNo,Yes,Specific List
5.5FDCQuinquennial,5.5,5.5-FDC-Quinquennial,5.5-QQ-FDC-2,Quinquennial,FDC,,United Fire,"Test the fire department connection Fire department check valve shall be
hydrostatically tested at 150 psi (10 bar) for 2 hours.",YesNo,Yes,Specific List
5.5FEAAnnual,5.5,5.5-FEA-Annual,5.5-A-FEA-10,Annual,FEA,,United Fire,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.3. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.3.,YesNo,Yes,Specific List
5.5FEAAnnual,5.5,5.5-FEA-Annual,5.5-A-FEA-9,Annual,FEA,,United Fire,Perform a external physical condition examination in accordance with NFPA 10 Section 7.3.2. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.2.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-1,Monthly,FEA,,United Fire,Check to ensure that extinguisher is in correct designated location. Check visibility of extinguisher or means of indicating extinguisher location.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-13,Monthly,FEA,,United Fire,Inspect overall condition of cabinet for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-13A,Monthly,FEA,,United Fire,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-13B,Monthly,FEA,,United Fire,"(8) All hose, nozzles, fire extinguisher, etc.,easily accessible. Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-1A,Monthly,FEA,,United Fire,Record if extinguisher is missing or not visible. Replace fire extinguisher if missing. Clean any means (i.e. signs) that indicate extinguisher location and replace if they are damaged or faded.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-2,Monthly,FEA,,United Fire,Check that access to fire extinguisher is unobstructed. Record any obstructions found. Remove any obstructions.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-3,Monthly,FEA,,United Fire,Check that pressure gage or indicator is undamaged. Check pressure gage or indicator reading is in the operable range or position. Check indicator for non-recharageable fire extinguishers using push to test pressure indicators. ,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-3A,Monthly,FEA,,United Fire,Record pressure and if it is in acceptable range. If pressure is out of range replace or recharge fire extinguisher to appropriate pressure.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-4,Monthly,FEA,,United Fire,Determine fullness of extinguisher by weighing or hefting. Record weight. Replace or recharge fire extinguisher if fullnes is inadequate.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-5,Monthly,FEA,,United Fire,"Verify that operating insturctions on nameplate are visible, legible and face outward.",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-5A,Monthly,FEA,,United Fire,Clean operating insructions or naemplate to make visible/legible. Reposition extinguisher to ensure nameplate on extinguisher faces outward. Replace nameplate or fire extinguisher if illegible or faded.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-6,Monthly,FEA,,United Fire,Check for broken or missing safety seals and tamper indicators. Record missing or broken seal and replace. Replace fire extinguisher if necessary.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-7,Monthly,FEA,,United Fire,"Examine for obvious physical damage, corrosion, leakage or clogged nozzle/hose. Record damage and replace fire extinguisher.",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-8,Monthly,FEA,,United Fire,"Records of inspections shall be maintained on each fire extinguisher via tag or label and include inspection checklist, findings,initials of inspector and company. ",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-8A,Monthly,FEA,,United Fire,"In addition, a manual file or electronic document of all fire extinguishers and their respective inspections shall be maintained. ",YesNo,Yes,Specific List
5.5FEAQuinquennial,5.5,5.5-FEA-Quinquennial,5.5-QQ-FEA-11,Quinquennial,FEA,,United Fire,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.6. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.6.,YesNo,Yes,Specific List
5.5FEAQuinquennial,5.5,5.5-FEA-Quinquennial,5.5-QQ-FEA-12,Quinquennial,FEA,,United Fire, Fire extinguisher and accessories shall be hydrostatically tested in accordance with NFPA 10 Chapter 8 - Hydrostatic Testing. Alternatively fire extinguisher and accessories shall be replaced.,YesNo,Yes,Specific List
5.5FECAnnual,5.5,5.5-FEC-Annual,5.5-A-FEC-10,Annual,FEC,,United Fire,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.3. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.3.,YesNo,Yes,Specific List
5.5FECAnnual,5.5,5.5-FEC-Annual,5.5-A-FEC-9,Annual,FEC,,United Fire,Perform a external physical condition examination in accordance with NFPA 10 Section 7.3.2. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.2.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-1,Monthly,FEC,,United Fire,Check to ensure that extinguisher is in correct designated location. Check visibility of extinguisher or means of indicating extinguisher location.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-13,Monthly,FEC,,United Fire,Inspect overall condition of cabinet for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-13A,Monthly,FEC,,United Fire,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-13B,Monthly,FEC,,United Fire,"(8) All hose, nozzles, fire extinguisher, etc.,easily accessible. Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-1A,Monthly,FEC,,United Fire,Record if extinguisher is missing or not visible. Replace fire extinguisher if missing. Clean any means (i.e. signs) that indicate extinguisher location and replace if they are damaged or faded.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-2,Monthly,FEC,,United Fire,Check that access to fire extinguisher is unobstructed. Record any obstructions found. Remove any obstructions.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-3,Monthly,FEC,,United Fire,Check that pressure gage or indicator is undamaged. Check pressure gage or indicator reading is in the operable range or position. Check indicator for non-recharageable fire extinguishers using push to test pressure indicators. ,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-3A,Monthly,FEC,,United Fire,Record pressure and if it is in acceptable range. If pressure is out of range replace or recharge fire extinguisher to appropriate pressure.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-4,Monthly,FEC,,United Fire,Determine fullness of extinguisher by weighing or hefting. Record weight. Replace or recharge fire extinguisher if fullnes is inadequate.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-5,Monthly,FEC,,United Fire,"Verify that operating insturctions on nameplate are visible, legible and face outward.",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-5A,Monthly,FEC,,United Fire,Clean operating insructions or naemplate to make visible/legible. Reposition extinguisher to ensure nameplate on extinguisher faces outward. Replace nameplate or fire extinguisher if illegible or faded.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-6,Monthly,FEC,,United Fire,Check for broken or missing safety seals and tamper indicators. Record missing or broken seal and replace. Replace fire extinguisher if necessary.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-7,Monthly,FEC,,United Fire,"Examine for obvious physical damage, corrosion, leakage or clogged nozzle/hose. Record damage and replace fire extinguisher.",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-8,Monthly,FEC,,United Fire,"Records of inspections shall be maintained on each fire extinguisher via tag or label and include inspection checklist, findings,initials of inspector and company. ",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-8A,Monthly,FEC,,United Fire,"In addition, a manual file or electronic document of all fire extinguishers and their respective inspections shall be maintained. ",YesNo,Yes,Specific List
5.5FECQuinquennial,5.5,5.5-FEC-Quinquennial,5.5-QQ-FEC-11,Quinquennial,FEC,,United Fire,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.6. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.6.,YesNo,Yes,Specific List
5.5FECQuinquennial,5.5,5.5-FEC-Quinquennial,5.5-QQ-FEC-12,Quinquennial,FEC,,United Fire, Fire extinguisher and accessories shall be hydrostatically tested in accordance with NFPA 10 Chapter 8 - Hydrostatic Testing. Alternatively fire extinguisher and accessories shall be replaced.,YesNo,Yes,Specific List
5.5FEDAnnual,5.5,5.5-FED-Annual,5.5-A-FED-10,Annual,FED,,United Fire,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.3. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.3.,YesNo,Yes,Specific List
5.5FEDAnnual,5.5,5.5-FED-Annual,5.5-A-FED-9,Annual,FED,,United Fire,Perform a external physical condition examination in accordance with NFPA 10 Section 7.3.2. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.2.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-1,Monthly,FED,,United Fire,Check to ensure that extinguisher is in correct designated location. Check visibility of extinguisher or means of indicating extinguisher location.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-13,Monthly,FED,,United Fire,Inspect overall condition of cabinet for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-13A,Monthly,FED,,United Fire,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-13B,Monthly,FED,,United Fire,"(8) All hose, nozzles, fire extinguisher, etc.,easily accessible. Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-1A,Monthly,FED,,United Fire,Record if extinguisher is missing or not visible. Replace fire extinguisher if missing. Clean any means (i.e. signs) that indicate extinguisher location and replace if they are damaged or faded.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-2,Monthly,FED,,United Fire,Check that access to fire extinguisher is unobstructed. Record any obstructions found. Remove any obstructions.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-3,Monthly,FED,,United Fire,Check that pressure gage or indicator is undamaged. Check pressure gage or indicator reading is in the operable range or position. Check indicator for non-recharageable fire extinguishers using push to test pressure indicators. ,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-3A,Monthly,FED,,United Fire,Record pressure and if it is in acceptable range. If pressure is out of range replace or recharge fire extinguisher to appropriate pressure.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-4,Monthly,FED,,United Fire,Determine fullness of extinguisher by weighing or hefting. Record weight. Replace or recharge fire extinguisher if fullnes is inadequate.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-5,Monthly,FED,,United Fire,"Verify that operating insturctions on nameplate are visible, legible and face outward.",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-5A,Monthly,FED,,United Fire,Clean operating insructions or naemplate to make visible/legible. Reposition extinguisher to ensure nameplate on extinguisher faces outward. Replace nameplate or fire extinguisher if illegible or faded.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-6,Monthly,FED,,United Fire,Check for broken or missing safety seals and tamper indicators. Record missing or broken seal and replace. Replace fire extinguisher if necessary.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-7,Monthly,FED,,United Fire,"Examine for obvious physical damage, corrosion, leakage or clogged nozzle/hose. Record damage and replace fire extinguisher.",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-8,Monthly,FED,,United Fire,"Records of inspections shall be maintained on each fire extinguisher via tag or label and include inspection checklist, findings,initials of inspector and company. ",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-8A,Monthly,FED,,United Fire,"In addition, a manual file or electronic document of all fire extinguishers and their respective inspections shall be maintained. ",YesNo,Yes,Specific List
5.5FEDQuinquennial,5.5,5.5-FED-Quinquennial,5.5-QQ-FED-11,Quinquennial,FED,,United Fire,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.6. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.6.,YesNo,Yes,Specific List
5.5FEDQuinquennial,5.5,5.5-FED-Quinquennial,5.5-QQ-FED-12,Quinquennial,FED,,United Fire, Fire extinguisher and accessories shall be hydrostatically tested in accordance with NFPA 10 Chapter 8 - Hydrostatic Testing. Alternatively fire extinguisher and accessories shall be replaced.,YesNo,Yes,Specific List
5.4FHVAnnual,5.4,5.4-FHV-Annual,5.4-A-FHV-2,Annual,FHV,,United Fire,Perform test on hose valve. ,YesNo,Yes,Specific List
5.4FHVQuarterly,5.4,5.4-FHV-Quarterly,5.4-Q-FHV-1,Quarterly,FHV,,United Fire,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4FHVQuarterly,5.4,5.4-FHV-Quarterly,5.4-Q-FHV-1A,Quarterly,FHV,,United Fire,(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. ,YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-2,Annual,FHV,,United Fire,Perform test on hose valve. Hose valves shall be tested by fully opening and closing the valves.,YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-2A,Annual,FHV,,United Fire,Hose valves can be tested without a full flow if the cap is left on the hose threads. The purpose of this requirement is to exercise the valve so it can be operated easily.,YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-3,Annual,FHV,,United Fire,"Inspect fire hose valve cabinet overall, condition for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken",YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-3A,Annual,FHV,,United Fire,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-3B,Annual,FHV,,United Fire,"(8) All valves, hose, nozzles, fire extinguisher,etc., easily accessible Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FHVQuarterly,5.5,5.5-FHV-Quarterly,5.5-Q-FHV-1,Quarterly,FHV,,United Fire,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.(5) No leaks are present.,YesNo,Yes,Specific List
5.5FHVQuarterly,5.5,5.5-FHV-Quarterly,5.5-Q-FHV-1A,Quarterly,FHV,,United Fire,"(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-10,Annual,FM200,,United Fire,"Inspect all system hoses for damage or obstructions as descried in NFPA 2001 - Section 8.4.4. Record any damage or obstructions, date and location. Remove any obstructions and correct deficiencies as descried in NFPA 2001 - Section 8.4.4.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-11,Annual,FM200,,United Fire,"Inspect the protected enclosure/space for changes in barrier integerity or enclosure dimensions as descried in NFPA 2001 - Section 8.4.5. Record any changes to barrier integrity and/or dimensions of protected enclosure/space, date and location.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-11A,Annual,FM200,,United Fire,Correct condition where changes would result in the inabiliy of the enclosure to maintain the clean agent concentration as descried in NFPA 2001 - Section 8.4.5.,YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-11B,Annual,FM200,,United Fire,A service report with recommendations shall be filed with the owneras descried in NFPA 2001 - Section 8.4.2. The service report shall be stored and accessed using both paper and electronic media as descried in NFPA 2001 - Section 8.4.3.,YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-21,Annual,FM200,,United Fire,"Inspect all wire, junction boxes, conduit, and connectors. Record any damage, date and location. Address where possible or schedule repair of components.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-22,Annual,FM200,,United Fire,"Test that electric pressure switches, solenoids, etc. Record results of tests, date and location. Schedule repair or replacement of any devices that failed test.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-9,Annual,FM200,,United Fire,"Compare pressure gauges with calibrated device. Record pressure reading comparison, list any differences between devices, agent quantity date and location.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-1,Monthly,FM200,,United Fire,"Check releasing panel is powered. Record panel status, information, date and location. Power the panel if it is unpowered.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-14,Monthly,FM200,,United Fire,"Check detectors to assure they are in place, not damaged or coated with dirt, grease or any contaminating surface. Record status of detectors, date and location. Clean as needed.",YesNo,Yes,Specific List
