HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-15,Monthly,FM200,,United Fire,"Check all alarm devices for dirt, damaged, corrosion, etc. Record any damage, dirt or corrosion of alarm devices, date and location. Clean, restore or schedule replacement of damaged devices.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-16,Monthly,FM200,,United Fire,"Check that the piping is secure and nozzles are in place. Make certain that nozzles are not covered with dirt or grease or paint, damaged, corroding and there is nothing structural blocking the discharge.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-16A,Monthly,FM200,,United Fire,"Record state of piping and nozzles including any obstructions, date and location. Secure piping and nozzzles in place where possible. Clean nozzles where possible. Rectify any obstruction.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-17,Monthly,FM200,,United Fire,"Verify all pressure switches are in place and are in the correct non operated position. Record state of pressure switches, date and location. Restore pressure switches to non operated position if necessary.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-18,Monthly,FM200,,United Fire,"Check that each cylinder is secure and in place. Make certain all cylinders are secured in place, check for corrosion, damage or missing components. Record cylinders that are not secure, date and location. Secure cylinders as required.",YesNo,Yes,
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-19,Monthly,FM200,,United Fire,"Perform any other checks that may be required by the fire code or manufacturer’s requirements. Record any deficiecies of the system according to fire code or manufacturer;s requirement, date and location. Rectify deficiencies where possible.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-2,Monthly,FM200,,United Fire,"Check releasing panel is free of supervisory, trouble, or alarm conditions. Record panel status, information, date and location. Address any supervisory, trouble, or alarm conditions.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23,Monthly,FM200,,United Fire,Inspect and test the following for the control panel as required per NFPA and Fire Code: 1.Power “ON” indicator 2.Common trouble signal 3.Common trouble lamp 4.AC Power failure trouble ,YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23A,Monthly,FM200,,United Fire,5.Ground detection trouble 6.Alarm signal silence operation 7.Trouble silence switch 8.Ground detection lamp 9.General alarm operation 10.Monitoring signal confirmed 11.Alarm signal lamp 12.Zone alarm lamps tested ,YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23B,Monthly,FM200,,United Fire,13.Audible signaling circuits in operation 14.Auxiliary relays operated as programmed 15.Trouble lamps signaling circuits 16.Module alignment 17.Reset operation confirmed 18.Onsite manual present 19.Control panel lock secure. 20.Battery terminal secure,YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23C,Monthly,FM200,,United Fire,"21.Alarm initiating circuits are operating 22.Zone alarm designation confirmed. 23.Visual signal circuits operating. 24.Trouble lamps initiating circuits Record any deficiencies, date and location. Rectify or schedule to rectify deficieincies.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-3,Monthly,FM200,,United Fire,"Check that manual controls (i.e. abort station and manual pull station) are unobstructed and untampered. Record manual controls status, information, date and location. Remove any obstructions where applicable.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-4,Monthly,FM200,,United Fire,"Check that system no physical damage or condition that could prevent operation. Record system damage or condition, component information, date and location.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-5,Monthly,FM200,,United Fire,"Inspect pressure gauges and ensure they are in the operable range. Record pressure gauge reading, condition, date and location. Make adjustments as necessary to bring into operable range.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-6,Monthly,FM200,,United Fire,"Inspect the room(s) being served. Check that equipment/hazards have not been changed or modified such as ducts, conduits, etc. penetrating enclosure.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-6A,Monthly,FM200,,United Fire,"Record any changes or modifications to room/protected equipmen/hazards, room/protected equipment/hazard information, date and location.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-7,Monthly,FM200,,United Fire,"Check that any previously noted deficiencies of the system have been corrected or addressed. Record whether or not deficiencies have been corrected/addressed, date and location.",YesNo,Yes,Specific List
5.3FM200Quinquennial,5.3,5.3-FM200-Quinquennial,5.3-QQ-FM200-12,Quinquennial,FM200,,United Fire,Perform a retest and complete visual inspection of storage containers as described in NFPA 2001 - Section 8.6.,YesNo,Yes,Specific List
5.3FM200Quinquennial,5.3,5.3-FM200-Quinquennial,5.3-QQ-FM200-12A,Quinquennial,FM200,,United Fire,"Record any damage to storage containers, date and location. Perform additional strength tests in accordance with transportation regulations, if damaged.",YesNo,Yes,Specific List
5.3FM200Quinquennial,5.3,5.3-FM200-Quinquennial,5.3-QQ-FM200-13,Quinquennial,FM200,,United Fire,"Perform test of system hoses as per NFPA 2001 - Section 8.7. Record results of tests, date and location. Alternatively replace system hoses.",YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-20,Semi-Annual,FM200,,United Fire,"Check all the warning nameplates throughout the area. Make certain they are in place, mounted securely, readable and are not damaged. Record any deficiencies, date and location. Rectify or schedule to replace/secure nameplates.",YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-8,Semi-Annual,FM200,,United Fire,Check the agent quantity and pressure of refillable containers.,YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-8A,Semi-Annual,FM200,,United Fire,The following information shall be recorded on a tag attached to the container: (1) Date of inspection (2) Person performing the inspection (3) Type of agent (4) Gross weight of the container and net weight of agent (5) Container pressure and temperature.,YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-8B,Semi-Annual,FM200,,United Fire,"If a container shows a loss in agent quantity of morethan 5 percent or a loss in pressure (adjusted for temperature) of more than 10 percent, it shall be reflled or replaced.",YesNo,Yes,Specific List
5.4FSSemi-Annual,5.4,5.4-FS-Semi-Annual,5.4-SA-FS-1,Semi-Annual,FS,,United Fire,"Perform test on waterflow switch. Test shall be accomplished by opening the inspector’s test connection. Where freezing weather conditions or other circum-stances prohibit use of the inspector’s test connection, ",YesNo,Yes,Specific List
5.4FSSemi-Annual,5.4,5.4-FS-Semi-Annual,5.4-SA-FS-1A,Semi-Annual,FS,,United Fire,"the bypassconnection shall be permitted to be used. Testing waterflow alarm devices on dry pipe, preac-tion, or deluge systems shall be accomplished by using thebypass connection.",YesNo,Yes,Specific List
5.5FSSemi-Annual,5.5,5.5-FS-Semi-Annual,5.5-SA-FS-1,Semi-Annual,FS,,United Fire,"Perform test on waterflow switch. Test shall be accomplished by opening the inspector’s test connection. Where freezing weather conditions or other circum-stances prohibit use of the inspector’s test connection, ",YesNo,Yes,Specific List
5.5FSSemi-Annual,5.5,5.5-FS-Semi-Annual,5.5-SA-FS-1A,Semi-Annual,FS,,United Fire,"the bypassconnection shall be permitted to be used. Testing waterflow alarm devices on dry pipe, preac-tion, or deluge systems shall be accomplished by using thebypass connection.",YesNo,Yes,Specific List
5.4FSCAnnual,5.4,5.4-FSC-Annual,5.4-A-FSC-3,Annual,FSC,,United Fire,Perform valve operation test.,YesNo,Yes,Specific List
5.4FSCAnnual,5.4,5.4-FSC-Annual,5.4-A-FSC-3A,Annual,FSC,,United Fire,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4FSCMonthly,5.4,5.4-FSC-Monthly,5.4-M-FSC-1,Monthly,FSC,,United Fire,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4FSCMonthly,5.4,5.4-FSC-Monthly,5.4-M-FSC-1A,Monthly,FSC,,United Fire,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4FSCQuarterly,5.4,5.4-FSC-Quarterly,5.4-Q-FSC-2,Quarterly,FSC,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4FSCSemi-Annual,5.4,5.4-FSC-Semi-Annual,5.4-SA-FSC-4,Semi-Annual,FSC,,United Fire,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4FSCSemi-Annual,5.4,5.4-FSC-Semi-Annual,5.4-SA-FSC-4A,Semi-Annual,FSC,,United Fire,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.4FSPPAnnual,5.4,5.4-FSPP-Annual,5.4-A-FSPP-1,Annual,FSPP,,United Fire,"Inspect fire stanpipe piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
5.5FSPPAnnual,5.5,5.5-FSPP-Annual,5.5-A-FSPP-1,Annual,FSPP,,United Fire,"Inspect fire stanpipe piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
5.4FVCAnnual,5.4,5.4-FVC-Annual,5.4-A-FVC-2,Annual,FVC,,United Fire,Perform test on hose valve. ,YesNo,Yes,Specific List
5.4FVCAnnual,5.4,5.4-FVC-Annual,5.4-A-FVC-3,Annual,FVC,,United Fire,"Inspect overall condition for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken(4)If cabinet is break-glass type, is lock functioning properly?",YesNo,Yes,Specific List
5.4FVCAnnual,5.4,5.4-FVC-Annual,5.4-A-FVC-3A,Annual,FVC,,United Fire,"(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions(8) All valves, hose, nozzles, fire extinguisher,etc,easily accessible?",YesNo,Yes,Specific List
5.4FVCQuarterly,5.4,5.4-FVC-Quarterly,5.4-Q-FVC-1,Quarterly,FVC,,United Fire,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4FVCQuarterly,5.4,5.4-FVC-Quarterly,5.4-Q-FVC-1A,Quarterly,FVC,,United Fire,(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. ,YesNo,Yes,Specific List
5.2FW.SPAnnual,5.2,5.2-FW.SP-Annual,5.2-A-FW.SP-2,Annual,FW.SP,,United Fire," Each phone set shall be activated and correct operation shall be verified.
System shall be operated with a minimum of any five handsets simultaneously. Voice quality and clarity shall be verified.",YesNo,Yes,Specific List
5.2FW.SPSemi-Annual,5.2,5.2-FW.SP-Semi-Annual,5.2-SA-FW.SP-1,Semi-Annual,FW.SP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEATAnnual,5.2,5.2-HEAT-Annual,5.2-A-HEAT-2,Annual,HEAT,,United Fire, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEATSemi-Annual,5.2,5.2-HEAT-Semi-Annual,5.2-SA-HEAT-1,Semi-Annual,HEAT,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.EPAnnual,5.2,5.2-HEAT.EP-Annual,5.2-A-HEAT.EP-2,Annual,HEAT.EP,,United Fire, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.EPSemi-Annual,5.2,5.2-HEAT.EP-Semi-Annual,5.2-SA-HEAT.EP-1,Semi-Annual,HEAT.EP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.ISOAnnual,5.2,5.2-HEAT.ISO-Annual,5.2-A-HEAT.ISO-2,Annual,HEAT.ISO,,United Fire, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.ISOSemi-Annual,5.2,5.2-HEAT.ISO-Semi-Annual,5.2-SA-HEAT.ISO-1,Semi-Annual,HEAT.ISO,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.WPAnnual,5.2,5.2-HEAT.WP-Annual,5.2-A-HEAT.WP -2,Annual,HEAT.WP,,United Fire, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.WPSemi-Annual,5.2,5.2-HEAT.WP-Semi-Annual,5.2-SA-HEAT.WP -1,Semi-Annual,HEAT.WP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.WPEAnnual,5.2,5.2-HEAT.WPE-Annual,5.2-A-HEAT.WPE-2,Annual,HEAT.WPE,,United Fire, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.WPESemi-Annual,5.2,5.2-HEAT.WPE-Semi-Annual,5.2-SA-HEAT.WPE-1,Semi-Annual,HEAT.WPE,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBEAnnual,5.2,5.2-HORN STROBE-Annual,5.2-A-HORN STROBE-2,Annual,HORN STROBE,,United Fire, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage.,YesNo,Yes,Specific List
5.2HORN STROBEAnnual,5.2,5.2-HORN STROBE-Annual,5.2-A-HORN STROBE-3,Annual,HORN STROBE,,United Fire, Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2HORN STROBESemi-Annual,5.2,5.2-HORN STROBE-Semi-Annual,5.2-SA-HORN STROBE-1,Semi-Annual,HORN STROBE,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBE.CAnnual,5.2,5.2-HORN STROBE.C-Annual,5.2-A-HORN STROBE.C-2,Annual,HORN STROBE.C,,United Fire, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage.,YesNo,Yes,Specific List
5.2HORN STROBE.CAnnual,5.2,5.2-HORN STROBE.C-Annual,5.2-A-HORN STROBE.C-3,Annual,HORN STROBE.C,,United Fire, Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2HORN STROBE.CSemi-Annual,5.2,5.2-HORN STROBE.C-Semi-Annual,5.2-SA-HORN STROBE.C-1,Semi-Annual,HORN STROBE.C,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBE.WPAnnual,5.2,5.2-HORN STROBE.WP-Annual,5.2-A-HORN STROBE.WP-2,Annual,HORN STROBE.WP,,United Fire, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage.,YesNo,Yes,Specific List
5.2HORN STROBE.WPAnnual,5.2,5.2-HORN STROBE.WP-Annual,5.2-A-HORN STROBE.WP-3,Annual,HORN STROBE.WP,,United Fire, Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2HORN STROBE.WPSemi-Annual,5.2,5.2-HORN STROBE.WP-Semi-Annual,5.2-SA-HORN STROBE.WP-1,Semi-Annual,HORN STROBE.WP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBE.WPCSemi-Annual,5.2,5.2-HORN STROBE.WPC-Semi-Annual,5.2-SA-HORN STROBE.WPC-1,Semi-Annual,HORN STROBE.WPC,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2IAMAnnual,5.2,5.2-IAM-Annual,5.2-A-IAM-2,Annual,IAM,,United Fire, Interface equipment connections shall be tested by operating or simulating the equipment being supervised.,YesNo,Yes,Specific List
5.2IAMAnnual,5.2,5.2-IAM-Annual,5.2-A-IAM-3,Annual,IAM,,United Fire, Signals required to be transmitted shall be verified at the control unit.,YesNo,Yes,Specific List
5.2IAMSemi-Annual,5.2,5.2-IAM-Semi-Annual,5.2-SA-IAM-1,Semi-Annual,IAM,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2ISOMAnnual,5.2,5.2-ISOM-Annual,5.2-A-ISOM-2,Annual,ISOM,,United Fire, Equipment shall be inspected and maintained per the manufacturer's published instructions.,YesNo,Yes,Specific List
5.2ISOMSemi-Annual,5.2,5.2-ISOM-Semi-Annual,5.2-SA-ISOM-1,Semi-Annual,ISOM,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4IVAnnual,5.4,5.4-IV-Annual,5.4-A-IV-3,Annual,IV,,United Fire,Perform valve operation test.,YesNo,Yes,Specific List
5.4IVAnnual,5.4,5.4-IV-Annual,5.4-A-IV-3A,Annual,IV,,United Fire,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4IVMonthly,5.4,5.4-IV-Monthly,5.4-M-IV-1,Monthly,IV,,United Fire,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4IVMonthly,5.4,5.4-IV-Monthly,5.4-M-IV-1A,Monthly,IV,,United Fire,(5) Free from external leaks(6) Provided with applicable identification ,YesNo,Yes,Specific List
5.4IVQuarterly,5.4,5.4-IV-Quarterly,5.4-Q-IV-2,Quarterly,IV,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. ,YesNo,Yes,Specific List
5.4IVSemi-Annual,5.4,5.4-IV-Semi-Annual,5.4-SA-IV-4,Semi-Annual,IV,,United Fire,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4IVSemi-Annual,5.4,5.4-IV-Semi-Annual,5.4-SA-IV-4A,Semi-Annual,IV,,United Fire,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.5IVAnnual,5.5,5.5-IV-Annual,5.5-A-IV-3,Annual,IV,,United Fire,Perform valve operation test.,YesNo,Yes,Specific List
5.5IVAnnual,5.5,5.5-IV-Annual,5.5-A-IV-3A,Annual,IV,,United Fire,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.5IVMonthly,5.5,5.5-IV-Monthly,5.5-M-IV-1,Monthly,IV,,United Fire,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.5IVMonthly,5.5,5.5-IV-Monthly,5.5-M-IV-1A,Monthly,IV,,United Fire,"(5) Free from external leaks(6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.5IVQuarterly,5.5,5.5-IV-Quarterly,5.5-Q-IV-2,Quarterly,IV,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.5IVSemi-Annual,5.5,5.5-IV-Semi-Annual,5.5-SA-IV-4,Semi-Annual,IV,,United Fire,Perform test of supervisery switch. A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or ,YesNo,Yes,Specific List
5.5IVSemi-Annual,5.5,5.5-IV-Semi-Annual,5.5-SA-IV-4A,Semi-Annual,IV,,United Fire,when the stem of the valve has moved one-fifth of the distance from its normal position. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.2LHZCSemi-Annual,5.2,5.2-LHZC-Semi-Annual,5.2-SA-LHZC-1,Semi-Annual,LHZC,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2LSSemi-Annual,5.2,5.2-LS-Semi-Annual,5.2-SA-LS-1,Semi-Annual,LS,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4MQuarterly,5.4,5.4-M-Quarterly,5.4-Q-M-1,Quarterly,M,,United Fire,Inspect manifold and hose valves to ensure the following:(1) Hose caps are in place and not damaged.(2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4MQuarterly,5.4,5.4-M-Quarterly,5.4-Q-M-1A,Quarterly,M,,United Fire,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
5.5MQuarterly,5.5,5.5-M-Quarterly,5.5-Q-M-1,Quarterly,M,,United Fire,Inspect manifold and hose valves to ensure the following:(1) Hose caps are in place and not damaged.(2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.5MQuarterly,5.5,5.5-M-Quarterly,5.5-Q-M-1A,Quarterly,M,,United Fire,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
5.2MCAnnual,5.2,5.2-MC-Annual,5.2-A-MC-2,Annual,MC,,United Fire," Visual inspection, and as per manufacturer's published instructions.",YesNo,Yes,Specific List
5.2MCSemi-Annual,5.2,5.2-MC-Semi-Annual,5.2-SA-MC-1,Semi-Annual,MC,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2MZAnnual,5.2,5.2-MZ-Annual,5.2-A-MZ-2,Annual,MZ,,United Fire, Interface equipment connections shall be tested by operating or simulating the equipment being supervised.,YesNo,Yes,Specific List
5.2MZAnnual,5.2,5.2-MZ-Annual,5.2-A-MZ-3,Annual,MZ,,United Fire, Signals required to be transmitted shall be verified at the control unit.,YesNo,Yes,Specific List
5.2MZSemi-Annual,5.2,5.2-MZ-Semi-Annual,5.2-SA-MZ-1,Semi-Annual,MZ,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4OSYVAnnual,5.4,5.4-OSYV-Annual,5.4-A-OSYV-3,Annual,OSYV,,United Fire,Perform valve operation test.Operate valve through its full range and returned to its normal position.,YesNo,Yes,Specific List
5.4OSYVAnnual,5.4,5.4-OSYV-Annual,5.4-A-OSYV-3A,Annual,OSYV,,United Fire,This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser. Lubricate vale screw and yoke.,YesNo,Yes,Specific List
5.4OSYVMonthly,5.4,5.4-OSYV-Monthly,5.4-M-OSYV-1,Monthly,OSYV,,United Fire,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4OSYVMonthly,5.4,5.4-OSYV-Monthly,5.4-M-OSYV-1A,Monthly,OSYV,,United Fire,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4OSYVQuarterly,5.4,5.4-OSYV-Quarterly,5.4-Q-OSYV-2,Quarterly,OSYV,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4OSYVSemi-Annual,5.4,5.4-OSYV-Semi-Annual,5.4-SA-OSYV-4,Semi-Annual,OSYV,,United Fire,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4OSYVSemi-Annual,5.4,5.4-OSYV-Semi-Annual,5.4-SA-OSYV-4A,Semi-Annual,OSYV,,United Fire,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.5OSYVAnnual,5.5,5.5-OSYV-Annual,5.5-A-OSYV-3,Annual,OSYV,,United Fire,Perform valve operation test. Operate valve through its full range and returned to its normal position.,YesNo,Yes,Specific List
5.5OSYVAnnual,5.5,5.5-OSYV-Annual,5.5-A-OSYV-3A,Annual,OSYV,,United Fire, This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser. Lubricate vale screw and yoke.,YesNo,Yes,Specific List
5.5OSYVMonthly,5.5,5.5-OSYV-Monthly,5.5-M-OSYV-1,Monthly,OSYV,,United Fire,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.5OSYVMonthly,5.5,5.5-OSYV-Monthly,5.5-M-OSYV-1A,Monthly,OSYV,,United Fire,"(5) Free from external leaks(6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.5OSYVQuarterly,5.5,5.5-OSYV-Quarterly,5.5-Q-OSYV-2,Quarterly,OSYV,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.5OSYVSemi-Annual,5.5,5.5-OSYV-Semi-Annual,5.5-SA-OSYV-4,Semi-Annual,OSYV,,United Fire,Perform test of supervisery switch. A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or ,YesNo,Yes,Specific List
5.5OSYVSemi-Annual,5.5,5.5-OSYV-Semi-Annual,5.5-SA-OSYV-4A,Semi-Annual,OSYV,,United Fire,when the stem of the valve has moved one-fifth of the distance from its normal position. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4PGQuarterly,5.4,5.4-PG-Quarterly,5.4-Q-PG-1,Quarterly,PG,,United Fire,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.4PMACAnnual,5.4,5.4-PMAC-Annual,5.4-A-PMAC-1,Annual,PMAC,,United Fire,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.4PMACQuarterly,5.4,5.4-PMAC-Quarterly,5.4-Q-PMAC-2,Quarterly,PMAC,,United Fire,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.5PMACAnnual,5.5,5.5-PMAC-Annual,5.5-A-PMAC-2,Annual,PMAC,,United Fire,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.5PMACQuarterly,5.5,5.5-PMAC-Quarterly,5.5-Q-PMAC-1,Quarterly,PMAC,,United Fire,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.2PRNAnnual,5.2,5.2-PRN-Annual,5.2-A-PRN-2,Annual,PRN,,United Fire, Print a test page from a connected fire alarm panel.,YesNo,Yes,Specific List
5.2PRNSemi-Annual,5.2,5.2-PRN-Semi-Annual,5.2-SA-PRN-1,Semi-Annual,PRN,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2PSSemi-Annual,5.2,5.2-PS-Semi-Annual,5.2-SA-PS-1,Semi-Annual,PS,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2RIAMAnnual,5.2,5.2-RIAM-Annual,5.2-A-RIAM.DUAL-2,Annual,RIAM,,United Fire," Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",YesNo,Yes,Specific List
5.2RIAMAnnual,5.2,5.2-RIAM-Annual,5.2-A-RIAM-2,Annual,RIAM,,United Fire," Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",YesNo,Yes,Specific List
5.2RIAMSemi-Annual,5.2,5.2-RIAM-Semi-Annual,5.2-SA-RIAM-1,Semi-Annual,RIAM,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2RIAM.DUALAnnual,5.2,5.2-RIAM.DUAL-Annual,5.2-A-RIAM.DUAL-2,Annual,RIAM.DUAL,,United Fire,"Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",,,Specific List
5.2RIAM.DUALSemi-Annual,5.2,5.2-RIAM.DUAL-Semi-Annual,5.2-SA-RIAM.DUAL-1,Semi-Annual,RIAM.DUAL,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2RLYAnnual,5.2,5.2-RLY-Annual,5.2-A-RLY-2,Annual,RLY,,United Fire, Interface equipment connections shall be tested by operating or simulating the equipment being supervised. Signals required to be transmitted shall be verified at the control unit.,YesNo,Yes,Specific List
5.2RLYSemi-Annual,5.2,5.2-RLY-Semi-Annual,5.2-SA-RLY-1,Semi-Annual,RLY,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SDAnnual,5.2,5.2-SD-Annual,5.2-A-SD-2,Annual,SD,,United Fire," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SDSemi-Annual,5.2,5.2-SD-Semi-Annual,5.2-SA-SD-1,Semi-Annual,SD,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.ASDAnnual,5.2,5.2-SD.ASD-Annual,5.2-A-SD.ASD-2,Annual,SD.ASD,,United Fire, Perform test methods as documented in the manufacturer's publiched instructions. Detector alarm response shall be verified through the end sampling port on each pipe run. Airflow through other ports shall be verified as well.,YesNo,Yes,Specific List
5.2SD.ASDSemi-Annual,5.2,5.2-SD.ASD-Semi-Annual,5.2-SA-SD.ASD-1,Semi-Annual,SD.ASD,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.BTBRAnnual,5.2,5.2-SD.BTBR-Annual,5.2-A-SD.BTBR-2,Annual,SD.BTBR,,United Fire," Test in place to ensure smoke entry into beam path and an alarmed response. Canned smoke approved for use in NYC, other aerosol or an optical filter will be introduced into the beam path.",YesNo,Yes,Specific List
5.2SD.BTBRSemi-Annual,5.2,5.2-SD.BTBR-Semi-Annual,5.2-SA-SD.BTBR-1,Semi-Annual,SD.BTBR,,United Fire,Visual Inspection ,YesNo,Yes,Specific List
5.2SD.DUCTAnnual,5.2,5.2-SD.DUCT-Annual,5.2-A-SD.DUCT-2,Annual,SD.DUCT,,United Fire, Air duct detectors shall be tested to ensure the device will sample the airstream.,YesNo,Yes,Specific List
5.2SD.DUCTSemi-Annual,5.2,5.2-SD.DUCT-Semi-Annual,5.2-SA-SD.DUCT-1,Semi-Annual,SD.DUCT,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.EAnnual,5.2,5.2-SD.E-Annual,5.2-A-SD.E-2,Annual,SD.E,,United Fire," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SD.ESemi-Annual,5.2,5.2-SD.E-Semi-Annual,5.2-SA-SD.E-1,Semi-Annual,SD.E,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.XPAnnual,5.2,5.2-SD.XP-Annual,5.2-A-SD.XP-2,Annual,SD.XP,,United Fire,"Visual Inspection Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SD.XPSemi-Annual,5.2,5.2-SD.XP-Semi-Annual,5.2-SA-SD.XP-1,Semi-Annual,SD.XP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SDISOAnnual,5.2,5.2-SDISO-Annual,5.2-A-SDISO-2,Annual,SDISO,,United Fire," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SDISOSemi-Annual,5.2,5.2-SDISO-Semi-Annual,5.2-SA-SDISO-1,Semi-Annual,SDISO,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SDWUAnnual,5.2,5.2-SDWU-Annual,5.2-A-SDWU-2,Annual,SDWU,,United Fire," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SDWUSemi-Annual,5.2,5.2-SDWU-Semi-Annual,5.2-SA-SDWU-1,Semi-Annual,SDWU,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPK STRAnnual,5.2,5.2-SPK STR-Annual,5.2-A-SPK STR-2,Annual,SPK STR,,United Fire, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPK STRSemi-Annual,5.2,5.2-SPK STR-Semi-Annual,5.2-SA-SPK STR-1,Semi-Annual,SPK STR,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPK STR.CAnnual,5.2,5.2-SPK STR.C-Annual,5.2-A-SPK STR.C-2,Annual,SPK STR.C,,United Fire, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPK STR.CSemi-Annual,5.2,5.2-SPK STR.C-Semi-Annual,5.2-SA-SPK STR.C-1,Semi-Annual,SPK STR.C,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPK.XPAnnual,5.2,5.2-SPK.XP-Annual,5.2-A-SPK.XP-2,Annual,SPK.XP,,United Fire, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPK.XPSemi-Annual,5.2,5.2-SPK.XP-Semi-Annual,5.2-SA-SPK.XP-1,Semi-Annual,SPK.XP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKRAnnual,5.2,5.2-SPKR-Annual,5.2-A-SPKR-2,Annual,SPKR,,United Fire, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKRSemi-Annual,5.2,5.2-SPKR-Semi-Annual,5.2-SA-SPKR-1,Semi-Annual,SPKR,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKR.CAnnual,5.2,5.2-SPKR.C-Annual,5.2-A-SPKR.C-2,Annual,SPKR.C,,United Fire, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKR.CSemi-Annual,5.2,5.2-SPKR.C-Semi-Annual,5.2-SA-SPKR.C-1,Semi-Annual,SPKR.C,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKR.C.WL10Annual,5.2,5.2-SPKR.C.WL10-Annual,5.2-A-SPKR.C.WL10-2,Annual,SPKR.C.WL10,,United Fire, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKR.C.WL10Semi-Annual,5.2,5.2-SPKR.C.WL10-Semi-Annual,5.2-SA-SPKR.C.WL10-1,Semi-Annual,SPKR.C.WL10,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKR.C.WL90Annual,5.2,5.2-SPKR.C.WL90-Annual,5.2-A-SPKR.C.WL90-2,Annual,SPKR.C.WL90,,United Fire, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKR.C.WL90Semi-Annual,5.2,5.2-SPKR.C.WL90-Semi-Annual,5.2-SA-SPKR.C.WL90-1,Semi-Annual,SPKR.C.WL90,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.70Annual,5.2,5.2-SPKSTR.WL.70-Annual,5.2-A-SPKSTR.WL.70-2,Annual,SPKSTR.WL.70,,United Fire, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKSTR.WL.70Semi-Annual,5.2,5.2-SPKSTR.WL.70-Semi-Annual,5.2-SA-SPKSTR.WL.70-1,Semi-Annual,SPKSTR.WL.70,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.90Annual,5.2,5.2-SPKSTR.WL.90-Annual,5.2-A-SPKSTR.WL.90-2,Annual,SPKSTR.WL.90,,United Fire, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage. Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2SPKSTR.WL.90Semi-Annual,5.2,5.2-SPKSTR.WL.90-Semi-Annual,5.2-SA-SPKSTR.WL.90-1,Semi-Annual,SPKSTR.WL.90,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.90HAnnual,5.2,5.2-SPKSTR.WL.90H-Annual,5.2-A-SPKSTR.WL.90H-2,Annual,SPKSTR.WL.90H,,United Fire, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage. Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2SPKSTR.WL.90HSemi-Annual,5.2,5.2-SPKSTR.WL.90H-Semi-Annual,5.2-SA-SPKSTR.WL.90H-1,Semi-Annual,SPKSTR.WL.90H,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.WPAnnual,5.2,5.2-SPKSTR.WL.WP-Annual,5.2-A-SPKSTR.WL.WP-2,Annual,SPKSTR.WL.WP,,United Fire, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage. Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2SPKSTR.WL.WPSemi-Annual,5.2,5.2-SPKSTR.WL.WP-Semi-Annual,5.2-SA-SPKSTR.WL.WP-1,Semi-Annual,SPKSTR.WL.WP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WP.C.WLAnnual,5.2,5.2-SPKSTR.WP.C.WL-Annual,5.2-A-SPKSTR.WP.C.WL-2,Annual,SPKSTR.WP.C.WL,,United Fire, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKSTR.WP.C.WLSemi-Annual,5.2,5.2-SPKSTR.WP.C.WL-Semi-Annual,5.2-SA-SPKSTR.WP.C.WL-1,Semi-Annual,SPKSTR.WP.C.WL,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
"5.2SPKSTR.WP.W,WLAnnual",5.2,"5.2-SPKSTR.WP.W,WL-Annual","5.2-A-SPKSTR.WP.W,WL-2",Annual,"SPKSTR.WP.W,WL",,United Fire, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
"5.2SPKSTR.WP.W,WLSemi-Annual",5.2,"5.2-SPKSTR.WP.W,WL-Semi-Annual","5.2-SA-SPKSTR.WP.W,WL-1",Semi-Annual,"SPKSTR.WP.W,WL",,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4SPRPAnnual,5.4,5.4-SPRP-Annual,5.4-A-SPRP-1,Annual,SPRP,,United Fire,"Inspect sprinkler piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
5.5SPRPAnnual,5.5,5.5-SPRP-Annual,5.5-A-SPRP-1,Annual,SPRP,,United Fire,"Inspect sprinkler piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
5.2STROBEAnnual,5.2,5.2-STROBE-Annual,5.2-A-STROBE-2,Annual,STROBE,,United Fire, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBESemi-Annual,5.2,5.2-STROBE-Semi-Annual,5.2-SA-STROBE-1,Semi-Annual,STROBE,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.CAnnual,5.2,5.2-STROBE.C-Annual,5.2-A-STROBE.C-2,Annual,STROBE.C,,United Fire, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.CSemi-Annual,5.2,5.2-STROBE.C-Semi-Annual,5.2-SA-STROBE.C-1,Semi-Annual,STROBE.C,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.C.WAnnual,5.2,5.2-STROBE.C.W-Annual,5.2-A-STROBE.C.W-2,Annual,STROBE.C.W,,United Fire, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.C.WSemi-Annual,5.2,5.2-STROBE.C.W-Semi-Annual,5.2-SA-STROBE.C.W-1,Semi-Annual,STROBE.C.W,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.EPAnnual,5.2,5.2-STROBE.EP-Annual,5.2-A-STROBE.EP-2,Annual,STROBE.EP,,United Fire, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.EPSemi-Annual,5.2,5.2-STROBE.EP-Semi-Annual,5.2-SA-STROBE.EP-1,Semi-Annual,STROBE.EP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.W.WLAnnual,5.2,5.2-STROBE.W.WL-Annual,5.2-A-STROBE.W.WL-2,Annual,STROBE.W.WL,,United Fire, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.W.WLSemi-Annual,5.2,5.2-STROBE.W.WL-Semi-Annual,5.2-SA-STROBE.W.WL-1,Semi-Annual,STROBE.W.WL,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.WPAnnual,5.2,5.2-STROBE.WP-Annual,5.2-A-STROBE.WP-2,Annual,STROBE.WP,,United Fire, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.WPSemi-Annual,5.2,5.2-STROBE.WP-Semi-Annual,5.2-SA-STROBE.WP-1,Semi-Annual,STROBE.WP,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4SZCVAAnnual,5.4,5.4-SZCVA-Annual,5.4-A-SZCVA-3,Annual,SZCVA,,United Fire,Perform valve operation test.,YesNo,Yes,Specific List
5.4SZCVAAnnual,5.4,5.4-SZCVA-Annual,5.4-A-SZCVA-3A,Annual,SZCVA,,United Fire,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4SZCVAMonthly,5.4,5.4-SZCVA-Monthly,5.4-M-SZCVA-1,Monthly,SZCVA,,United Fire,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4SZCVAMonthly,5.4,5.4-SZCVA-Monthly,5.4-M-SZCVA-1A,Monthly,SZCVA,,United Fire,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4SZCVAQuarterly,5.4,5.4-SZCVA-Quarterly,5.4-Q-SZCVA-2,Quarterly,SZCVA,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4SZCVAQuarterly,5.4,5.4-SZCVA-Quarterly,5.4-Q-SZCVA-5,Quarterly,SZCVA,,United Fire,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.4SZCVASemi-Annual,5.4,5.4-SZCVA-Semi-Annual,5.4-SA-SZCVA-4,Semi-Annual,SZCVA,,United Fire,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4SZCVASemi-Annual,5.4,5.4-SZCVA-Semi-Annual,5.4-SA-SZCVA-4A,Semi-Annual,SZCVA,,United Fire,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.5SZCVAAnnual,5.5,5.5-SZCVA-Annual,5.5-A-SZCVA-3,Annual,SZCVA,,United Fire,Perform valve operation test.,YesNo,Yes,Specific List
5.5SZCVAAnnual,5.5,5.5-SZCVA-Annual,5.5-A-SZCVA-3A,Annual,SZCVA,,United Fire,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.5SZCVAMonthly,5.5,5.5-SZCVA-Monthly,5.5-M-SZCVA-1,Monthly,SZCVA,,United Fire,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.5SZCVAMonthly,5.5,5.5-SZCVA-Monthly,5.5-M-SZCVA-1A,Monthly,SZCVA,,United Fire,"(5) Free from external leaks(6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.5SZCVAQuarterly,5.5,5.5-SZCVA-Quarterly,5.5-Q-SZCVA-2,Quarterly,SZCVA,,United Fire,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.5SZCVAQuarterly,5.5,5.5-SZCVA-Quarterly,5.5-Q-SZCVA-5,Quarterly,SZCVA,,United Fire,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.5SZCVASemi-Annual,5.5,5.5-SZCVA-Semi-Annual,5.5-SA-SZCVA-4,Semi-Annual,SZCVA,,United Fire,Perform test of supervisery switch. A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or ,YesNo,Yes,Specific List
5.5SZCVASemi-Annual,5.5,5.5-SZCVA-Semi-Annual,5.5-SA-SZCVA-4A,Semi-Annual,SZCVA,,United Fire,when the stem of the valve has moved one-fifth of the distance from its normal position. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4TMQuarterly,5.4,5.4-TM-Quarterly,5.4-Q-TM-1,Quarterly,TM,,United Fire,Inspect manifold and hose valves to ensure the following:(1) Hose caps are in place and not damaged.(2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4TMQuarterly,5.4,5.4-TM-Quarterly,5.4-Q-TM-1A,Quarterly,TM,,United Fire,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
5.2TPSSSemi-Annual,5.2,5.2-TPSS-Semi-Annual,5.2-SA-TPSS-1,Semi-Annual,TPSS,,United Fire,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
