HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-4,Semi-Annual,ATS.800,,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-5,Semi-Annual,ATS.800,,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-6,Semi-Annual,ATS.800,,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-7,Semi-Annual,ATS.800,,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-8,Semi-Annual,ATS.800,,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-8A,Semi-Annual,ATS.800,,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-9,Semi-Annual,ATS.800,,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-12,Annual,ATS.899,,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-13,Annual,ATS.899,,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-14,Annual,ATS.899,,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-15,Annual,ATS.899,,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-16,Annual,ATS.899,,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-17,Annual,ATS.899,,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-18,Annual,ATS.899,,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-1,Semi-Annual,ATS.899,,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-10,Semi-Annual,ATS.899,,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-11,Semi-Annual,ATS.899,,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-2,Semi-Annual,ATS.899,,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-3,Semi-Annual,ATS.899,,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-4,Semi-Annual,ATS.899,,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-5,Semi-Annual,ATS.899,,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-6,Semi-Annual,ATS.899,,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-7,Semi-Annual,ATS.899,,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-8,Semi-Annual,ATS.899,,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-8A,Semi-Annual,ATS.899,,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-9,Semi-Annual,ATS.899,,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
2.16CBAnnual,2.16,2.16-CB-Annual,2.16-A-CB-1,Annual,CB,,UNITY,Inspect for cracks in the case. Inspect for loose connections or evidence of overheating. Maintain clean of external contamination.,YesNo,Yes,Specific List
2.16CBAnnual,2.16,2.16-CB-Annual,2.16-A-CB-2,Annual,CB,,UNITY,Inspect for loose connections or evidence of overheating. Tighten loose connections as required.,YesNo,Yes,Specific List
2.16CBAnnual,2.16,2.16-CB-Annual,2.16-A-CB-3,Annual,CB,,UNITY, Manually operate and trip the breaker to exercise the tripping mechanisms.,YesNo,Yes,Specific List
3.5CCTBQuarterly,3.5,3.5-CCTB-Quarterly,3.5-Q-CCTB-1,Quarterly,CCTB,,UNITY, Wipe Clean,YesNo,Yes,Specific List
3.5CCTBQuarterly,3.5,3.5-CCTB-Quarterly,3.5-Q-CCTB-2,Quarterly,CCTB,,UNITY,Visual Inspection ,YesNo,Yes,Specific List
3.5CCTBQuarterly,3.5,3.5-CCTB-Quarterly,3.5-Q-CCTB-3,Quarterly,CCTB,,UNITY,Record Readings ,YesNo,Yes,Specific List
3.4CPLDAnnual,3.4,3.4-CPLD-Annual,3.4-A-CPLD-1,Annual,CPLD,,UNITY,Check with manufacturer for control panel firmware or software upgrades Update the firmware or software according to the manufacturers instruction,YesNo,Yes,Specific List
3.4CPLDAnnual,3.4,3.4-CPLD-Annual,3.4-A-CPLD-2,Annual,CPLD,,UNITY,Test panel alarm functinality according to the manufaturers instructions Contact vendor for repair if system is not correclty reporting alarms,YesNo,Yes,Specific List
3.4DSAnnual,3.4,3.4-DS-Annual,3.4-A-DS-1,Annual,DS,,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces. Test overcurrent devices if moisture found and replace if required.",YesNo,Yes,Specific List
3.4DSTriennial,3.4,3.4-DS-Triennial,3.4-T-DS-2,Triennial,DS,,UNITY,"Infrared scan thecable terminals to check for abnormal temperature conditions Tighten cable termnations,evaluate condition of overcurrrent deivice, and replace if necessary for proper operation",YesNo,Yes,Specific List
3.3DTQuarterly,3.3,3.3-DT-Quarterly,3.3-Q-DT-1,Quarterly,DT,,UNITY,"Check exterior/interior of tank
for any damage. Check rupture basin as well. Record location of damage. Note any leaks.",YesNo,Yes,Specific List
3.3DTQuarterly,3.3,3.3-DT-Quarterly,3.3-Q-DT-2,Quarterly,DT,,UNITY,Inspect piping connections to tank. Check for any leaks or damage. Clean and address any leaks.,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-1,Annual,ELECRM,,UNITY,Inspect each electrical room to confirm that it is not being used to store equipment or or non-electrical materials Remove material stored in the electrical room,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-2,Annual,ELECRM,,UNITY," Vacuum floors, and horizontal surfaces (boxes, conduits, ledges, etc) to remove dust and debris",YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-5,Annual,ELECRM,,UNITY,verify ventilation system and ambient temperture are within tolerace of equipment and HVAC target values Advise HVAC BMS contractor to correct the functionality of the system,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-6,Annual,ELECRM,,UNITY,Verify all egress doors and all panic hardware operate correctly Advise the facility door maintainer to address any improperly operating doors.,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-7,Annual,ELECRM,,UNITY,"Inspect all electrical equipment enclosures for rust, chipped paint, scratches Repaint/repair all condition which is prone to rust",YesNo,Yes,Specific List
3.4ELECRMBi-Annual,3.4,3.4-ELECRM-Bi-Annual,3.4-BA-ELECRM-3,Bi-Annual,ELECRM,,UNITY," Track and maintain list of all additions and removals of equipment (panels, motors, etc) to the overall ESA distribution system",YesNo,Yes,Specific List
3.4ELECRMSemi-Annual,3.4,3.4-ELECRM-Semi-Annual,3.4-SA-ELECRM-4,Semi-Annual,ELECRM,,UNITY, Update the ESA short circuit and coordination study for each of the different utility services. Verify the short circuit withstand and interrupting ratings of equipment are still adequate.,YesNo,Yes,Specific List
3.4ELECRMSemi-Annual,3.4,3.4-ELECRM-Semi-Annual,3.4-SA-ELECRM-8,Semi-Annual,ELECRM,,UNITY,"Check for signs of rodents (droppings, nests, damage, etc) Alert Terminal and Ventilation plants maintainter. Coordinate to remediate rodent entry points, hire exterminator",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-3,Quarterly,HTR,,UNITY,"Check to ensure enclosure and boxes are boxes (junction boxes, terminal ends, etc.) are properly sealed. Seal enclosures and boxes. Record location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-4,Quarterly,HTR,,UNITY,"Check heating system components (sensor, cable, etc.) damage, presence of moisture or signs of corrosion. Record location of presence of moisture and/or corrossion, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-5,Quarterly,HTR,,UNITY,"Inspect heater leads for signs of discoloration. Record location of discoloration, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-6,Quarterly,HTR,,UNITY,"Check controller/monitioring panel including setpoints to ensure system is operating properly. Adjust settings and setpoints as per operating intent. Record initial and final settings, location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-7,Quarterly,HTR,,UNITY,"Perform dielectric resistance testing. Record location, test voltage, megger value, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-8,Quarterly,HTR,,UNITY,"Check heater supply voltage. Record location, value at power source, value at field connection, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-9,Quarterly,HTR,,UNITY,"Check heater circuit current readings. Record location, pipe temperature, Amp reading at 2-5 minutes, Amp reading after 15 minutes, ground-fault current, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-3,Semi-Annual,HTR,,UNITY,"Check to ensure enclosure and boxes are boxes (junction boxes, terminal ends, etc.) are properly sealed. Seal enclosures and boxes. Record location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-4,Semi-Annual,HTR,,UNITY,"Check heating system components (sensor, cable, etc.) damage, presence of moisture or signs of corrosion. Record location of presence of moisture and/or corrossion, panel U, circuit U and date. Repair or replace if damaged",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-5,Semi-Annual,HTR,,UNITY,"Inspect heater leads for signs of discoloration. Record location of discoloration, panel U, circuit U and date. Clean, repair or replace if damaged",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-6,Semi-Annual,HTR,,UNITY,"Check controller/monitioring panel including setpoints to ensure system is operating properly. Adjust settings and setpoints as per operating intent. Record initial and final settings, location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-7,Semi-Annual,HTR,,UNITY,"Perform dielectric resistance testing. Test voltage and megger value. Record location, test voltage, megger value, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-8,Semi-Annual,HTR,,UNITY,"Check heater supply voltage. Test value at the power source, at the field connection. Record location, value at power source, value at field connection, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-9,Semi-Annual,HTR,,UNITY,"Check heater circuit current readings. Test value at the power source, at the field connection. Record location, pipe temperature, Amp reading at 2-5 minutes, Amp reading after 15 minutes, ground-fault current, panel U, circuit U and date.",YesNo,Yes,Specific List
3.4LCSCRPAnnual,3.4,3.4-LCSCRP-Annual,3.4-A-LCSCRP-1,Annual,LCSCRP,,UNITY,"visually inspect the panel interiors for signs of discoloaration, warping or resulting damage from heat Test relay function to verify open and close operation",YesNo,Yes,Specific List
3.4LCSFDAnnual,3.4,3.4-LCSFD-Annual,3.4-A-LCSFD-1,Annual,LCSFD,,UNITY,operate each field device to assure correct operation. replace field device should it not operate correclty,YesNo,Yes,Specific List
3.4LCSLVSAnnual,3.4,3.4-LCSLVS-Annual,3.4-A-LCSLVS-1,Annual,LCSLVS,,UNITY,operate lighting switch in each room to verify operation replace switch or reprogram should switch not operate correctly,YesNo,Yes,Specific List
3.4LCSMCRPAnnual,3.4,3.4-LCSMCRP-Annual,3.4-A-LCSMCRP-1,Annual,LCSMCRP,,UNITY,"visually inspect for dirt, debris, moisture and damage clean panel, troubleshoot damaged parts.",YesNo,Yes,Specific List
3.4LCSRCRPAnnual,3.4,3.4-LCSRCRP-Annual,3.4-A-LCSRCRP-1,Annual,LCSRCRP,,UNITY,"visually inspect for dirt, debris, moisture and damage clean panel, troubleshoot damaged parts.",YesNo,Yes,Specific List
3.4LCSSWAnnual,3.4,3.4-LCSSW-Annual,3.4-A-LCSSW-1,Annual,LCSSW,,UNITY,Contact vendor for updates to the software or hardware for the system Perform software update if update is available,YesNo,Yes,Specific List
3.4LCSWSAnnual,3.4,3.4-LCSWS-Annual,3.4-A-LCSWS-1,Annual,LCSWS,,UNITY,Verify the workstations are functioning properly by implementing manufactures test procedures Perform any repairs to the workstation according manufacturers guidelines,YesNo,Yes,Specific List
3.4LDJCAnnual,3.4,3.4-LDJC-Annual,3.4-A-LDJC-1,Annual,LDJC,,UNITY,"Should sensor cable testing result in faulty location indications, then test jumper cable Replace jumper cable if evaluated to be faulty.",YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1,Weekly,LDS,,UNITY,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1A,Weekly,LDS,,UNITY,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1B,Weekly,LDS,,UNITY,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1C,Weekly,LDS,,UNITY,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSAnnual,3.3,3.3-LDS-Annual,3.3-A-LDS-2,Annual,LDS,,UNITY,Remove leak detector and inspect detector for sludge or dirt built up blocking fluid flow to opticla sensor. Clean any sludge or dirt build up. Put sensor back in place or replace as necessary.,YesNo,Yes,Specific List
3.4LDSCAnnual,3.4,3.4-LDSC-Annual,3.4-A-LDSC-1,Annual,LDSC,,UNITY,"Test the alarm cable in accordance with the manufacturer test procedure Trouble shoot cable to identify section malfunctioning, replace section then retest",YesNo,Yes,Specific List
3.4LIGHTBi-Weekly,3.4,3.4-LIGHT-Bi-Weekly,3.4-2M-LIGHT-1,Bi-Weekly,LIGHT,,UNITY,"WEEKA: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Replace lamp or ballast",YesNo,Yes,Specific List
3.4LIGHTBi-Weekly,3.4,3.4-LIGHT-Bi-Weekly,3.4-2M-LIGHT-1A,Bi-Weekly,LIGHT,,UNITY,"WEEKB: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Replace lamp or ballast",YesNo,Yes,Specific List
3.4LIGHT.LEDBi-Weekly,3.4,3.4-LIGHT.LED-Bi-Weekly,3.4-2M-LIGHT.LED-1,Bi-Weekly,LIGHT.LED,,UNITY,"WEEKA: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Trouble shoot then repair or replace lighting fixture as required.",YesNo,Yes,Specific List
3.4LIGHT.LEDBi-Weekly,3.4,3.4-LIGHT.LED-Bi-Weekly,3.4-2M-LIGHT.LED-1A,Bi-Weekly,LIGHT.LED,,UNITY,"WEEKB: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Trouble shoot then repair or replace lighting fixture as required.",YesNo,Yes,Specific List
3.4LIGHT.LEDAnnual,3.4,3.4-LIGHT.LED-Annual,3.4-A-LIGHT.LED-3,Annual,LIGHT.LED,,UNITY,Walk all facilities in Manhattan and Queens and document failed fixture Trouble shoot then repair or replace lighting fixture as required.,YesNo,Yes,Specific List
3.4LIGHT.LEDSemi-Annual,3.4,3.4-LIGHT.LED-Semi-Annual,3.4-SA-LIGHT.LED-2,Semi-Annual,LIGHT.LED,,UNITY,"Walk GCT Concourse and Caverns finished non-public spaces, document failed fixtures Trouble shoot then repair or replace lighting fixture as required.",YesNo,Yes,Specific List
3.4LPRPAnnual,3.4,3.4-LPRP-Annual,3.4-A-LPRP-1,Annual,LPRP,,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces. Test overcurrent devices if moisture found and replace if required",YesNo,Yes,Specific List
3.4LPRPTriennial,3.4,3.4-LPRP-Triennial,3.4-T-LPRP-2,Triennial,LPRP,,UNITY,"Infrared scan the panelboard bus and cable terminals to check for abnormal temperature conditions Tighten cable termnations, evaluate electrical loading on panel using ampacity meter.",YesNo,Yes,Specific List
3.4LSCFMAnnual,3.4,3.4-LSCFM-Annual,3.4-A-LSCFM-1,Annual,LSCFM,,UNITY,Confirm communication between system components Replace malfunction equipment,YesNo,Yes,Specific List
3.4LVCBAnnual,3.4,3.4-LVCB-Annual,3.4-A-LVCB-1,Annual,LVCB,,UNITY,"Check indicating lamps, replace if not functional ",YesNo,Yes,Specific List
3.4LVCBAnnual,3.4,3.4-LVCB-Annual,3.4-A-LVCB-2,Annual,LVCB,,UNITY," Clean, lubricate and exercise movable mechanisms",YesNo,Yes,Specific List
3.4LVCBAnnual,3.4,3.4-LVCB-Annual,3.4-A-LVCB-7,Annual,LVCB,,UNITY,"Visually inspect for phyical and mechanical damage. Rack-in, rack-out and remove circuit breaker to verify operation. Operate the manual lifting device or the motorized lifting device to verify operation. ",YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-3,Triennial,LVCB,,UNITY,"Verify trip, close, trip-free and anti-pump function ",YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-4,Triennial,LVCB,,UNITY,Trip circuit breaker by operation of each protective device ,YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-5,Triennial,LVCB,,UNITY,Trip circuit breaker by operation of each protective device ,YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-6,Triennial,LVCB,,UNITY,"Perform insulation resistance test, pole-to- pole, pole-to-ground and across open poles ",YesNo,Yes,Specific List
3.4LVXFMRAnnual,3.4,3.4-LVXFMR-Annual,3.4-A-LVXFMR-1,Annual,LVXFMR,,UNITY,"Visually inspect ventilation grills/louvers for dirt, debris and ventilation obstructions Vacuum and wipe down grills louvers to remove dust and debris. Remediate any obstructions",YesNo,Yes,Specific List
3.4LVXFMRTriennial,3.4,3.4-LVXFMR-Triennial,3.4-T-LVXFMR-2,Triennial,LVXFMR,,UNITY,"Infrared scan the transformers windings and cable terminals to check for abnormal temperature conditions Tighten cable termnations, evaluate electrical loading on transformer using ampacity meter.",YesNo,Yes,Specific List
2.16MCAnnual,2.16,2.16-MC-Annual,2.16-A-MC-1,Annual,MC,,UNITY,"Visual Inspection of MCC Components Check buses & splice connections, wiring & circuit protection devices, and starters & contactors",YesNo,Yes,Specific List
2.16MCAnnual,2.16,2.16-MC-Annual,2.16-A-MC-2,Annual,MC,,UNITY,Visual Inspection of MCC Components Remove any moisture in unit.,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-1,Annual,MCC,,UNITY,"Inspect exterior and surroundings for dust, grease, oil; high temperature; rust and corrosion; mechanical damage; condition of gaskets, if any. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-10,Annual,MCC,,UNITY,Inspect dashpot-type timers and overload relays for freedom of movement; check oil level. ,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-11,Annual,MCC,,UNITY,"Inspect resistors for signs of overhating, loose connections. Tighten sliders.",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-12,Annual,MCC,,UNITY,Inspect connections for discoloration of current-carrying parts. Tighten main line and control conductor connections.,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-13A,Annual,MCC,,UNITY,Adjust to elimate contact bounce.,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-2,Annual,MCC,,UNITY,"Inspect interior of enclosure, nuts, and bolts for the same items in task 1 plus excess vibration. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-4,Annual,MCC,,UNITY,"Inspect contactors, relays, solenoids. Check for excessive pitting, roughness, copper oxide. Check contact pressure of springs. Check flexible leads for frayed or broken strands. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-5,Annual,MCC,,UNITY,"Inspect contactors, relays, solenoids. Check arc chutes for breaks or burns. Check bearings for freedom of movement. Check coils for overheating, charred insulation or mechaincal injury. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-6,Annual,MCC,,UNITY,"Inspect magnets for misalignment, bonding. Check shading coil. Clean faces",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-7,Annual,MCC,,UNITY,"Inspect fuses and fuse clips for proper rating, snug fit; check fuseclip pressure. If copper, polish ferrules.",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-8,Annual,MCC,,UNITY,"Inspect overload relays for proper heater size; trip by hand; check heater coil and connection; inspect for dirt, corrosion. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-9,Annual,MCC,,UNITY,Inspect pushbutton station and pilot devices for contacts and inspect for grease and corrosion. ,YesNo,Yes,Specific List
3.4MFRAnnual,3.4,3.4-MFR-Annual,3.4-A-MFR-1,Annual,MFR,,UNITY,Visually inspect for signs of overheating or damage ,YesNo,Yes,Specific List
3.4MFRAnnual,3.4,3.4-MFR-Annual,3.4-A-MFR-3,Annual,MFR,,UNITY, Perform reset of devide,YesNo,Yes,Specific List
3.4MFRAnnual,3.4,3.4-MFR-Annual,3.4-A-MFR-4,Annual,MFR,,UNITY,Confirm screen readout operates and cylcing functions is functional ,YesNo,Yes,Specific List
3.4MFRQuinquennial,3.4,3.4-MFR-Quinquennial,3.4-QQ-MFR-2,Quinquennial,MFR,,UNITY,"At a battery alarm, or every 10 years latest. Replace Battery",YesNo,Yes,Specific List
2.16MSSemi-Annual,2.16,2.16-MS-Semi-Annual,2.16-SA-MS-1,Semi-Annual,MS,,UNITY,"Check motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7MSSemi-Annual,2.7,2.7-MS-Semi-Annual,2.7-SA-MS-1,Semi-Annual,MS,,UNITY,"Check motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8MSSemi-Annual,2.8,2.8-MS-Semi-Annual,2.8-SA-MS-1,Semi-Annual,MS,,UNITY,"Check motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
3.4MVCBAnnual,3.4,3.4-MVCB-Annual,3.4-A-MVCB-1,Annual,MVCB,,UNITY,"Check indicating lamps, replace if not functional ",YesNo,Yes,Specific List
3.4MVCBAnnual,3.4,3.4-MVCB-Annual,3.4-A-MVCB-2,Annual,MVCB,,UNITY," Clean, lubricate and exercise movable mechanisms",YesNo,Yes,Specific List
3.4MVCBAnnual,3.4,3.4-MVCB-Annual,3.4-A-MVCB-7,Annual,MVCB,,UNITY,"Visually inspect for phyical and mechanical damage. Rack-in, rack-out and remove circuit breaker to verify operation. Operate the manual lifting device or the motorized lifting device to verify operation. ",YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-3,Triennial,MVCB,,UNITY,Perform contract resistance test ,YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-4,Triennial,MVCB,,UNITY,"Verify trip, close, trip-free and anti-pump function ",YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-5,Triennial,MVCB,,UNITY,Trip circuit breaker by operation of each protective device ,YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-6,Triennial,MVCB,,UNITY,"Perform insulation resistance test, pole-to- pole, pole-to-ground and across open poles ",YesNo,Yes,Specific List
3.4MVSWGRAnnual,3.4,3.4-MVSWGR-Annual,3.4-A-MVSWGR-1,Annual,MVSWGR,,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces.",YesNo,Yes,Specific List
3.4MVSWGRTriennial,3.4,3.4-MVSWGR-Triennial,3.4-T-MVSWGR-2,Triennial,MVSWGR,,UNITY,Infrared scan the switchgear bus work and cable terminals to check for abnormal temperature conditions. Tighten cable termnations and bus connectinos bolts. Evaluate if bus loading is contributing to the overheating.,YesNo,Yes,Specific List
2.16PPAnnual,2.16,2.16-PP-Annual,2.16-A-PP-1,Annual,PP,,UNITY,Inspect enclosure. ,YesNo,Yes,Specific List
2.16PPAnnual,2.16,2.16-PP-Annual,2.16-A-PP-3,Annual,PP,,UNITY,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
3.4PPAnnual,3.4,3.4-PP-Annual,3.4-A-PP-1,Annual,PP,,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces. Test overcurrent devices if moisture found and replace if required.",YesNo,Yes,Specific List
3.4PPTriennial,3.4,3.4-PP-Triennial,3.4-T-PP-2,Triennial,PP,,UNITY,"Infrared scan the panelboard bus and cable terminals to check for abnormal temperature conditions Tighten cable termnations, evaluate electrical loading on panel using ampacity meter.",YesNo,Yes,Specific List
3.4PPSMAnnual,3.4,3.4-PPSM-Annual,3.4-A-PPSM-1,Annual,PPSM,,UNITY,"Check values stored in electric submeter vs, the values tabluated in the BMS system ",YesNo,Yes,Specific List
3.4PTAnnual,3.4,3.4-PT-Annual,3.4-A-PT-1,Annual,PT,,UNITY,"check fuses, replace if required ",YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-1,Annual,RLY,,UNITY,Inspect for physical damage or signs of overheating ,YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-2,Annual,RLY,,UNITY,"Tighten connections, clean cover, inspect shorting hardware. ",YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-3,Annual,RLY,,UNITY,Verify settings are in accordance to current coordiantion study ,YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-5,Annual,RLY,,UNITY,Check indicating lamps and crystal display for operation ,YesNo,Yes,Specific List
3.4RLYTriennial,3.4,3.4-RLY-Triennial,3.4-T-RLY-4,Triennial,RLY,,UNITY,"According to manufacturers
recommendations: perform electricla functional tests on each relay device ",YesNo,Yes,Specific List
2.16RPAnnual,2.16,2.16-RP-Annual,2.16-A-RP-1,Annual,RP,,UNITY,Inspect enclosure. ,YesNo,Yes,Specific List
2.16RPAnnual,2.16,2.16-RP-Annual,2.16-A-RP-3,Annual,RP,,UNITY,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
3.5SCDCBi-Monthly,3.5,3.5-SCDC-Bi-Monthly,3.5-BM-SCDC-3,Bi-Monthly,SCDC,,UNITY,Record Readings ,YesNo,Yes,Specific List
3.5SCDCSemi-Annual,3.5,3.5-SCDC-Semi-Annual,3.5-SA-SCDC-1,Semi-Annual,SCDC,,UNITY,Visual Inspection ,YesNo,Yes,Specific List
3.5SCDCSemi-Annual,3.5,3.5-SCDC-Semi-Annual,3.5-SA-SCDC-2,Semi-Annual,SCDC,,UNITY, Wipe Clean,YesNo,Yes,Specific List
3.4SMPMAnnual,3.4,3.4-SMPM-Annual,3.4-A-SMPM-1,Annual,SMPM,,UNITY,"Check values stored in electric submeter vs, the values tabluated in the BMS system ",YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-1,Annual,TF,,UNITY,"Inspect load current, voltage; winding hot- spot temperature, ambient temperature, leaks, and general condition. Keep permanent records of readings.",YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-2,Annual,TF,,UNITY,Read and record pressure/vacuum guages. ,YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-3,Annual,TF,,UNITY,Inspect louvers in the enclosures. Dirt and dust should be cleaned from the louvers and windings. Use compressed air after cleaning on the windings to apply low pressure.,YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-4,Annual,TF,,UNITY,Inspect equipment ground for corrosion or loose connection. ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-15,Annual,UPS,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-16,Annual,UPS,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-17,Annual,UPS,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-18,Annual,UPS,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-19,Annual,UPS,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-20,Annual,UPS,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-21,Annual,UPS,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-22,Annual,UPS,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-23,Annual,UPS,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-24,Annual,UPS,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-25,Annual,UPS,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-26,Annual,UPS,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-27,Annual,UPS,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-28,Annual,UPS,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-29,Annual,UPS,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-30,Annual,UPS,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-31,Annual,UPS,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-32,Annual,UPS,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-33,Annual,UPS,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSQuinquennial,3.8,3.8-UPS-Quinquennial,3.8-QQ-UPS-34,Quinquennial,UPS,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSQuinquennial,3.8,3.8-UPS-Quinquennial,3.8-QQ-UPS-34A,Quinquennial,UPS,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-1,Quarterly,UPS,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-10,Quarterly,UPS,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-11,Quarterly,UPS,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-12,Quarterly,UPS,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-13,Quarterly,UPS,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-14,Quarterly,UPS,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-2,Quarterly,UPS,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-3,Quarterly,UPS,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-4,Quarterly,UPS,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-5,Quarterly,UPS,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-8,Quarterly,UPS,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-9,Quarterly,UPS,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSSemi-Annual,3.8,3.8-UPS-Semi-Annual,3.8-SA-UPS-6,Semi-Annual,UPS,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSSemi-Annual,3.8,3.8-UPS-Semi-Annual,3.8-SA-UPS-7,Semi-Annual,UPS,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-15,Annual,UPSR2KVA,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-16,Annual,UPSR2KVA,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-17,Annual,UPSR2KVA,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-18,Annual,UPSR2KVA,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-19,Annual,UPSR2KVA,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-20,Annual,UPSR2KVA,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-21,Annual,UPSR2KVA,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-22,Annual,UPSR2KVA,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-23,Annual,UPSR2KVA,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-24,Annual,UPSR2KVA,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-25,Annual,UPSR2KVA,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-26,Annual,UPSR2KVA,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-27,Annual,UPSR2KVA,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-28,Annual,UPSR2KVA,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-29,Annual,UPSR2KVA,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-30,Annual,UPSR2KVA,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-31,Annual,UPSR2KVA,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-32,Annual,UPSR2KVA,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-33,Annual,UPSR2KVA,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSR2KVAQuinquennial,3.8,3.8-UPSR2KVA-Quinquennial,3.8-QQ-UPSR2KVA-34,Quinquennial,UPSR2KVA,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSR2KVAQuinquennial,3.8,3.8-UPSR2KVA-Quinquennial,3.8-QQ-UPSR2KVA-34A,Quinquennial,UPSR2KVA,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-1,Quarterly,UPSR2KVA,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-10,Quarterly,UPSR2KVA,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-11,Quarterly,UPSR2KVA,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-12,Quarterly,UPSR2KVA,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-13,Quarterly,UPSR2KVA,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-14,Quarterly,UPSR2KVA,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-2,Quarterly,UPSR2KVA,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-3,Quarterly,UPSR2KVA,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-4,Quarterly,UPSR2KVA,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-5,Quarterly,UPSR2KVA,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-8,Quarterly,UPSR2KVA,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-9,Quarterly,UPSR2KVA,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSR2KVASemi-Annual,3.8,3.8-UPSR2KVA-Semi-Annual,3.8-SA-UPSR2KVA-6,Semi-Annual,UPSR2KVA,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSR2KVASemi-Annual,3.8,3.8-UPSR2KVA-Semi-Annual,3.8-SA-UPSR2KVA-7,Semi-Annual,UPSR2KVA,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-15,Annual,UPSR3KVA,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-16,Annual,UPSR3KVA,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-17,Annual,UPSR3KVA,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-18,Annual,UPSR3KVA,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-19,Annual,UPSR3KVA,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-20,Annual,UPSR3KVA,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-21,Annual,UPSR3KVA,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-22,Annual,UPSR3KVA,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-23,Annual,UPSR3KVA,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-24,Annual,UPSR3KVA,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-25,Annual,UPSR3KVA,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-26,Annual,UPSR3KVA,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-27,Annual,UPSR3KVA,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-28,Annual,UPSR3KVA,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-29,Annual,UPSR3KVA,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-30,Annual,UPSR3KVA,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-31,Annual,UPSR3KVA,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-32,Annual,UPSR3KVA,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
