HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-33,Annual,UPSR3KVA,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSR3KVAQuinquennial,3.8,3.8-UPSR3KVA-Quinquennial,3.8-QQ-UPSR3KVA-34,Quinquennial,UPSR3KVA,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSR3KVAQuinquennial,3.8,3.8-UPSR3KVA-Quinquennial,3.8-QQ-UPSR3KVA-34A,Quinquennial,UPSR3KVA,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-1,Quarterly,UPSR3KVA,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-10,Quarterly,UPSR3KVA,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-11,Quarterly,UPSR3KVA,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-12,Quarterly,UPSR3KVA,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-13,Quarterly,UPSR3KVA,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-14,Quarterly,UPSR3KVA,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-2,Quarterly,UPSR3KVA,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-3,Quarterly,UPSR3KVA,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-4,Quarterly,UPSR3KVA,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-5,Quarterly,UPSR3KVA,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-8,Quarterly,UPSR3KVA,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-9,Quarterly,UPSR3KVA,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSR3KVASemi-Annual,3.8,3.8-UPSR3KVA-Semi-Annual,3.8-SA-UPSR3KVA-6,Semi-Annual,UPSR3KVA,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSR3KVASemi-Annual,3.8,3.8-UPSR3KVA-Semi-Annual,3.8-SA-UPSR3KVA-7,Semi-Annual,UPSR3KVA,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-15,Annual,UPSR6KVA,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-16,Annual,UPSR6KVA,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-17,Annual,UPSR6KVA,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-18,Annual,UPSR6KVA,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-19,Annual,UPSR6KVA,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-20,Annual,UPSR6KVA,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-21,Annual,UPSR6KVA,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-22,Annual,UPSR6KVA,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-23,Annual,UPSR6KVA,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-24,Annual,UPSR6KVA,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-25,Annual,UPSR6KVA,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-26,Annual,UPSR6KVA,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-27,Annual,UPSR6KVA,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-28,Annual,UPSR6KVA,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-29,Annual,UPSR6KVA,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-30,Annual,UPSR6KVA,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-31,Annual,UPSR6KVA,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-32,Annual,UPSR6KVA,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-33,Annual,UPSR6KVA,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSR6KVAQuinquennial,3.8,3.8-UPSR6KVA-Quinquennial,3.8-QQ-UPSR6KVA-34,Quinquennial,UPSR6KVA,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSR6KVAQuinquennial,3.8,3.8-UPSR6KVA-Quinquennial,3.8-QQ-UPSR6KVA-34A,Quinquennial,UPSR6KVA,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-1,Quarterly,UPSR6KVA,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-10,Quarterly,UPSR6KVA,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-11,Quarterly,UPSR6KVA,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-12,Quarterly,UPSR6KVA,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-13,Quarterly,UPSR6KVA,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-14,Quarterly,UPSR6KVA,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-2,Quarterly,UPSR6KVA,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-3,Quarterly,UPSR6KVA,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-4,Quarterly,UPSR6KVA,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-5,Quarterly,UPSR6KVA,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-8,Quarterly,UPSR6KVA,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-9,Quarterly,UPSR6KVA,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSR6KVASemi-Annual,3.8,3.8-UPSR6KVA-Semi-Annual,3.8-SA-UPSR6KVA-6,Semi-Annual,UPSR6KVA,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSR6KVASemi-Annual,3.8,3.8-UPSR6KVA-Semi-Annual,3.8-SA-UPSR6KVA-7,Semi-Annual,UPSR6KVA,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-15,Annual,UPSRBATT2KVA,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-16,Annual,UPSRBATT2KVA,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-17,Annual,UPSRBATT2KVA,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-18,Annual,UPSRBATT2KVA,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-19,Annual,UPSRBATT2KVA,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-20,Annual,UPSRBATT2KVA,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-21,Annual,UPSRBATT2KVA,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-22,Annual,UPSRBATT2KVA,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-23,Annual,UPSRBATT2KVA,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-24,Annual,UPSRBATT2KVA,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-25,Annual,UPSRBATT2KVA,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-26,Annual,UPSRBATT2KVA,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-27,Annual,UPSRBATT2KVA,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-28,Annual,UPSRBATT2KVA,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-29,Annual,UPSRBATT2KVA,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-30,Annual,UPSRBATT2KVA,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-31,Annual,UPSRBATT2KVA,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-32,Annual,UPSRBATT2KVA,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-33,Annual,UPSRBATT2KVA,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuinquennial,3.8,3.8-UPSRBATT2KVA-Quinquennial,3.8-QQ-UPSRBATT2KVA-34,Quinquennial,UPSRBATT2KVA,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuinquennial,3.8,3.8-UPSRBATT2KVA-Quinquennial,3.8-QQ-UPSRBATT2KVA-34A,Quinquennial,UPSRBATT2KVA,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-1,Quarterly,UPSRBATT2KVA,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-10,Quarterly,UPSRBATT2KVA,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-11,Quarterly,UPSRBATT2KVA,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-12,Quarterly,UPSRBATT2KVA,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-13,Quarterly,UPSRBATT2KVA,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-14,Quarterly,UPSRBATT2KVA,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-2,Quarterly,UPSRBATT2KVA,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-3,Quarterly,UPSRBATT2KVA,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-4,Quarterly,UPSRBATT2KVA,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-5,Quarterly,UPSRBATT2KVA,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-8,Quarterly,UPSRBATT2KVA,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-9,Quarterly,UPSRBATT2KVA,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSRBATT2KVASemi-Annual,3.8,3.8-UPSRBATT2KVA-Semi-Annual,3.8-SA-UPSRBATT2KVA-6,Semi-Annual,UPSRBATT2KVA,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSRBATT2KVASemi-Annual,3.8,3.8-UPSRBATT2KVA-Semi-Annual,3.8-SA-UPSRBATT2KVA-7,Semi-Annual,UPSRBATT2KVA,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-15,Annual,UPSRBATT3KVA,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-16,Annual,UPSRBATT3KVA,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-17,Annual,UPSRBATT3KVA,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-18,Annual,UPSRBATT3KVA,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-19,Annual,UPSRBATT3KVA,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-20,Annual,UPSRBATT3KVA,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-21,Annual,UPSRBATT3KVA,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-22,Annual,UPSRBATT3KVA,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-23,Annual,UPSRBATT3KVA,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-24,Annual,UPSRBATT3KVA,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-25,Annual,UPSRBATT3KVA,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-26,Annual,UPSRBATT3KVA,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-27,Annual,UPSRBATT3KVA,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-28,Annual,UPSRBATT3KVA,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-29,Annual,UPSRBATT3KVA,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-30,Annual,UPSRBATT3KVA,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-31,Annual,UPSRBATT3KVA,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-32,Annual,UPSRBATT3KVA,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-33,Annual,UPSRBATT3KVA,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuinquennial,3.8,3.8-UPSRBATT3KVA-Quinquennial,3.8-QQ-UPSRBATT3KVA-34,Quinquennial,UPSRBATT3KVA,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuinquennial,3.8,3.8-UPSRBATT3KVA-Quinquennial,3.8-QQ-UPSRBATT3KVA-34A,Quinquennial,UPSRBATT3KVA,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-1,Quarterly,UPSRBATT3KVA,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-10,Quarterly,UPSRBATT3KVA,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-11,Quarterly,UPSRBATT3KVA,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-12,Quarterly,UPSRBATT3KVA,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-13,Quarterly,UPSRBATT3KVA,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-14,Quarterly,UPSRBATT3KVA,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-2,Quarterly,UPSRBATT3KVA,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-3,Quarterly,UPSRBATT3KVA,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-4,Quarterly,UPSRBATT3KVA,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-5,Quarterly,UPSRBATT3KVA,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-8,Quarterly,UPSRBATT3KVA,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-9,Quarterly,UPSRBATT3KVA,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSRBATT3KVASemi-Annual,3.8,3.8-UPSRBATT3KVA-Semi-Annual,3.8-SA-UPSRBATT3KVA-6,Semi-Annual,UPSRBATT3KVA,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSRBATT3KVASemi-Annual,3.8,3.8-UPSRBATT3KVA-Semi-Annual,3.8-SA-UPSRBATT3KVA-7,Semi-Annual,UPSRBATT3KVA,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-15,Annual,UPSRBATT6KVA,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-16,Annual,UPSRBATT6KVA,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-17,Annual,UPSRBATT6KVA,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-18,Annual,UPSRBATT6KVA,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-19,Annual,UPSRBATT6KVA,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-20,Annual,UPSRBATT6KVA,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-21,Annual,UPSRBATT6KVA,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-22,Annual,UPSRBATT6KVA,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-23,Annual,UPSRBATT6KVA,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-24,Annual,UPSRBATT6KVA,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-25,Annual,UPSRBATT6KVA,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-26,Annual,UPSRBATT6KVA,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-27,Annual,UPSRBATT6KVA,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-28,Annual,UPSRBATT6KVA,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-29,Annual,UPSRBATT6KVA,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-30,Annual,UPSRBATT6KVA,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-31,Annual,UPSRBATT6KVA,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-32,Annual,UPSRBATT6KVA,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-33,Annual,UPSRBATT6KVA,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuinquennial,3.8,3.8-UPSRBATT6KVA-Quinquennial,3.8-QQ-UPSRBATT6KVA-34,Quinquennial,UPSRBATT6KVA,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuinquennial,3.8,3.8-UPSRBATT6KVA-Quinquennial,3.8-QQ-UPSRBATT6KVA-34A,Quinquennial,UPSRBATT6KVA,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-1,Quarterly,UPSRBATT6KVA,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-10,Quarterly,UPSRBATT6KVA,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-11,Quarterly,UPSRBATT6KVA,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-12,Quarterly,UPSRBATT6KVA,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-13,Quarterly,UPSRBATT6KVA,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-14,Quarterly,UPSRBATT6KVA,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-2,Quarterly,UPSRBATT6KVA,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-3,Quarterly,UPSRBATT6KVA,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-4,Quarterly,UPSRBATT6KVA,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-5,Quarterly,UPSRBATT6KVA,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-8,Quarterly,UPSRBATT6KVA,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-9,Quarterly,UPSRBATT6KVA,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSRBATT6KVASemi-Annual,3.8,3.8-UPSRBATT6KVA-Semi-Annual,3.8-SA-UPSRBATT6KVA-6,Semi-Annual,UPSRBATT6KVA,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSRBATT6KVASemi-Annual,3.8,3.8-UPSRBATT6KVA-Semi-Annual,3.8-SA-UPSRBATT6KVA-7,Semi-Annual,UPSRBATT6KVA,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-15,Annual,UPSREMM,,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-16,Annual,UPSREMM,,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-17,Annual,UPSREMM,,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-18,Annual,UPSREMM,,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-19,Annual,UPSREMM,,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-20,Annual,UPSREMM,,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-21,Annual,UPSREMM,,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-22,Annual,UPSREMM,,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-23,Annual,UPSREMM,,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-24,Annual,UPSREMM,,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-25,Annual,UPSREMM,,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-26,Annual,UPSREMM,,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-27,Annual,UPSREMM,,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-28,Annual,UPSREMM,,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-29,Annual,UPSREMM,,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-30,Annual,UPSREMM,,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-31,Annual,UPSREMM,,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-32,Annual,UPSREMM,,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-33,Annual,UPSREMM,,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSREMMQuinquennial,3.8,3.8-UPSREMM-Quinquennial,3.8-QQ-UPSREMM-34,Quinquennial,UPSREMM,,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSREMMQuinquennial,3.8,3.8-UPSREMM-Quinquennial,3.8-QQ-UPSREMM-34A,Quinquennial,UPSREMM,,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-1,Quarterly,UPSREMM,,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-10,Quarterly,UPSREMM,,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-11,Quarterly,UPSREMM,,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-12,Quarterly,UPSREMM,,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-13,Quarterly,UPSREMM,,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-14,Quarterly,UPSREMM,,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-2,Quarterly,UPSREMM,,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-3,Quarterly,UPSREMM,,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-4,Quarterly,UPSREMM,,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-5,Quarterly,UPSREMM,,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-8,Quarterly,UPSREMM,,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-9,Quarterly,UPSREMM,,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSREMMSemi-Annual,3.8,3.8-UPSREMM-Semi-Annual,3.8-SA-UPSREMM-6,Semi-Annual,UPSREMM,,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSREMMSemi-Annual,3.8,3.8-UPSREMM-Semi-Annual,3.8-SA-UPSREMM-7,Semi-Annual,UPSREMM,,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.3ASVQuarterly,3.3,3.3-ASV-Quarterly,3.3-Q-ASV-1,Quarterly,ASV,UNITY/PENN,UNITY,"Check for proper operation of anti-syphonic valves. Clean, lubricate and verify proper operation. Ensure seat is cleared of dirt and debris.",YesNo,Yes,Specific List
3.3BTMonthly,3.3,3.3-BT-Monthly,3.3-M-BT-3,Monthly,BT,UNITY/PENN,UNITY,"Continuously monitor fuel level in fuel tanks.
Fuel Level is required to be maintained at 85% to 95% of the
total tank capacity at all times. Add fuel as needed, following manufacturer's guidelines.",YesNo,Yes,Specific List
3.3BTQuarterly,3.3,3.3-BT-Quarterly,3.3-Q-BT-1,Quarterly,BT,UNITY/PENN,UNITY,"Check exterior/interior of tank
for any damage. Record location of damage. Note any leaks.",YesNo,Yes,Specific List
3.3BTQuarterly,3.3,3.3-BT-Quarterly,3.3-Q-BT-2,Quarterly,BT,UNITY/PENN,UNITY,Inspect piping connections to tank. Check for any leaks or damage. Clean and address any leaks.,YesNo,Yes,Specific List
3.3CVQuarterly,3.3,3.3-CV-Quarterly,3.3-Q-CV-1,Quarterly,CV,UNITY/PENN,UNITY,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3FOFCPSemi-Annual,3.3,3.3-FOFCP-Semi-Annual,3.3-SA-FOFCP-1,Semi-Annual,FOFCP,UNITY/PENN,UNITY,Check that filtration panel is operating properly. Note and respond as required.,YesNo,Yes,Specific List
3.3FOFPMonthly,3.3,3.3-FOFP-Monthly,3.3-M-FOFP-1,Monthly,FOFP,UNITY/PENN,UNITY,Inspect filter housing head gasket for signs of damage. Replace gasket if there are any signs of damage.,YesNo,Yes,Specific List
3.3FOFPMonthly,3.3,3.3-FOFP-Monthly,3.3-M-FOFP-2,Monthly,FOFP,UNITY/PENN,UNITY,Inspect filter cartridge differential pressure gauge. Replace filter cartridge if differential gauge exceeds 25 PSI. Replace housing seal gasket whenever cartridge is replaced.,YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-10,Annual,FOP,UNITY/PENN,UNITY,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-11,Annual,FOP,UNITY/PENN,UNITY,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-12,Annual,FOP,UNITY/PENN,UNITY,"Check insulation, vibration isolators, and
flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-4,Annual,FOP,UNITY/PENN,UNITY,"Check end clearance between rotor teeth and head. If pump has lost capacity or pressure, reset end clearance.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-5,Annual,FOP,UNITY/PENN,UNITY," Periodically remove the head, examine idler and bushing and head and pin for wear.
Replacing a relatively inexpensive idler bushing and idler pin after only moderate wear will eliminate the need to replace
more expensive parts at a later date.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-8,Annual,FOP,UNITY/PENN,UNITY,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-9,Annual,FOP,UNITY/PENN,UNITY,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
3.3FOPBi-Monthly,3.3,3.3-FOP-Bi-Monthly,3.3-BM-FOP-2,Bi-Monthly,FOP,UNITY/PENN,UNITY," Grease all grease fittings every 500 hours or 60 days, whichever comes first.",YesNo,Yes,Specific List
3.3FOPMonthly,3.3,3.3-FOP-Monthly,3.3-M-FOP-1,Monthly,FOP,UNITY/PENN,UNITY,"Check pump for dirt, dust, leaks, etc. Clean the pump.",YesNo,Yes,Specific List
3.3FOPMonthly,3.3,3.3-FOP-Monthly,3.3-M-FOP-3,Monthly,FOP,UNITY/PENN,UNITY,"Inspect pump packing. Adjust packing to keep leakage to a slight weep. If impossible to reduce leakage via tightening, replace packing or use different type of packing.",YesNo,Yes,Specific List
3.3FOPSemi-Annual,3.3,3.3-FOP-Semi-Annual,3.3-SA-FOP-6,Semi-Annual,FOP,UNITY/PENN,UNITY,"Inspect pumps and associated electrical
components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
3.3FOPSemi-Annual,3.3,3.3-FOP-Semi-Annual,3.3-SA-FOP-7,Semi-Annual,FOP,UNITY/PENN,UNITY,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.3FOPCPAnnual,3.3,3.3-FOPCP-Annual,3.3-A-FOPCP-7,Annual,FOPCP,UNITY/PENN,UNITY,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3FOPCPAnnual,3.3,3.3-FOPCP-Annual,3.3-A-FOPCP-8,Annual,FOPCP,UNITY/PENN,UNITY,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3FOPCPAnnual,3.3,3.3-FOPCP-Annual,3.3-A-FOPCP-9,Annual,FOPCP,UNITY/PENN,UNITY,"Check battery backup and verify proper
operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
3.3FOPCPMonthly,3.3,3.3-FOPCP-Monthly,3.3-M-FOPCP-1,Monthly,FOPCP,UNITY/PENN,UNITY,Verify no equipment has been left in override (hand/OFF instead of auto). Make corrections as required.,YesNo,Yes,Specific List
3.3FOPCPQuarterly,3.3,3.3-FOPCP-Quarterly,3.3-Q-FOPCP-3,Quarterly,FOPCP,UNITY/PENN,UNITY,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-2,Semi-Annual,FOPCP,UNITY/PENN,UNITY,"Simulate an alarm condition in the system,
which normally, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-4,Semi-Annual,FOPCP,UNITY/PENN,UNITY,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-5,Semi-Annual,FOPCP,UNITY/PENN,UNITY,"Check time-of-day schedule to confirm
consistency with facility operation. Adjust schedule as needed.",YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-6,Semi-Annual,FOPCP,UNITY/PENN,UNITY,"Check set points, trended points, and time
schedules. Note and respond as required.",YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,UNITY,WEEK1: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,UNITY,WEEK2: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,UNITY,WEEK3: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,UNITY,WEEK4: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-10,Monthly,FOT,UNITY/PENN,UNITY,Check fire extinguishers with valid tags. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-11,Monthly,FOT,UNITY/PENN,UNITY,Check for no smoking signage in space and ensure is visible and readable. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-12,Monthly,FOT,UNITY/PENN,UNITY,Check for vailid certificate and that it is posted correctly at office or tank. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-14,Monthly,FOT,UNITY/PENN,UNITY,"Continuously monitor fuel level in fuel tanks.
Fuel Level is required to be maintained at 85% to 95% of the
total tank capacity at all times. Add fuel as needed, following manufacturer's guidelines.",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-4,Monthly,FOT,UNITY/PENN,UNITY,Check if fuel gauge is visible at port and if operational. Check markings at gauge to ensure they are readable. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-5,Monthly,FOT,UNITY/PENN,UNITY,"Check if fill port color/marking is present. If missing, address as required per LIRR.",YesNo,Yes,Specific List
