HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-6,Monthly,FOT,UNITY/PENN,UNITY,"Check tank markings including product name, capacity, working capacity and Tank ID#. If markings are unreadable or difficult to read, write down information and place it on tank.",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-7,Monthly,FOT,UNITY/PENN,UNITY,Check if there is excessive structural settlemnet in tank or base. Check for any structural or foundation weakness. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-8,Monthly,FOT,UNITY/PENN,UNITY,"Check for propoer housekeeping in fuel-oil tank room. Check fill port is free of liquid and debris.  Check for any evidence of poor operating procedures (i.e. stains on the floor, storage of inappropriate items, etc.)",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-8A,Monthly,FOT,UNITY/PENN,UNITY,Check that spill pads have been removed and disposed of properly. Make note of any deficiences and address befor next scheduled maintenance.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-9,Monthly,FOT,UNITY/PENN,UNITY,Check interstitial monitor is operational for double wall tanks. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FOTQuarterly,3.3,3.3-FOT-Quarterly,3.3-Q-FOT-1,Quarterly,FOT,UNITY/PENN,UNITY,"Check exterior/interior of tank
for any damage. Check for any areas of wear, cracks, corrossion
or thinning. Record location of damage. Note any leaks.",YesNo,Yes,Specific List
3.3FOTQuarterly,3.3,3.3-FOT-Quarterly,3.3-Q-FOT-2,Quarterly,FOT,UNITY/PENN,UNITY,"Inspect piping connections to tank (inlet, outlet, vent, etc.). Check for any leaks or damage. Clean and address any leaks.",YesNo,Yes,Specific List
3.3FOTQuarterly,3.3,3.3-FOT-Quarterly,3.3-Q-FOT-3,Quarterly,FOT,UNITY/PENN,UNITY,"Inspect vent. Check for any obstructions. Clean, and verify proper
operation.",YesNo,Yes,Specific List
3.3FOTQuinquennial,3.3,3.3-FOT-Quinquennial,3.3-QQ-FOT-13,Quinquennial,FOT,UNITY/PENN,UNITY,Perform tightness testing per 6 NYCRR Part 613-4.3(b)(2). Submit testing results to LIRR and NYSDEC.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,UNITY,WEEK1: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,UNITY,WEEK2: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,UNITY,WEEK3: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,UNITY,WEEK4: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FSAnnual,3.3,3.3-FS-Annual,3.3-A-FS-1,Annual,FS,UNITY/PENN,UNITY,"Inspect wetted parts at regular intervals. The cover should be in place at all times to protect, the internal components from dirt, dust and weather and to maintain hazardous location ratings.",YesNo,Yes,Specific List
3.3FSAnnual,3.3,3.3-FS-Annual,3.3-A-FS-1A,Annual,FS,UNITY/PENN,UNITY,"Clean wetted parts at regular intervals. The cover should be in place at all times to protect, the internal components from dirt, dust and weather and to maintain hazardous location ratings.",YesNo,Yes,Specific List
3.3FVSemi-Annual,3.3,3.3-FV-Semi-Annual,3.3-SA-FV-1,Semi-Annual,FV,UNITY/PENN,UNITY,Inspect foot valves. Check for any issues. Test to ensure they are in good working order.  ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15,Weekly,GEN,UNITY/PENN,UNITY, WEEK1: Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15A,Weekly,GEN,UNITY/PENN,UNITY,WEEK2:  Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15B,Weekly,GEN,UNITY/PENN,UNITY,WEEK3:  Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15C,Weekly,GEN,UNITY/PENN,UNITY,WEEK4:  Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,UNITY,WEEK1:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,UNITY,WEEK2:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,UNITY,WEEK3:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,UNITY,WEEK4:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,UNITY,WEEK1:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,UNITY,WEEK2:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,UNITY,WEEK3:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,UNITY,WEEK4:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,UNITY,WEEK1:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,UNITY,WEEK2:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,UNITY,WEEK3:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,UNITY,WEEK4:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,UNITY,WEEK1: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,UNITY,WEEK2: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,UNITY,WEEK3: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,UNITY,WEEK4: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-4,Annual,GEN,UNITY/PENN,UNITY," Lubricate fan drive bearing every 500 service hours or annually, whichever is sooner.",YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-62,Annual,GEN,UNITY/PENN,UNITY,Clean Air Starting Motor Lubricator Bowl ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-63,Annual,GEN,UNITY/PENN,UNITY,Inspect Alternator ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-64,Annual,GEN,UNITY/PENN,UNITY,Inspect/Adjust/Replace Belts ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-65,Annual,GEN,UNITY/PENN,UNITY,Obtain Coolant Sample Test Results (Level 2). Refer to TSOW for Level 2 procedure. ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-66,Annual,GEN,UNITY/PENN,UNITY,Test/Add Cooling System Supplemental Coolant Additive (SCA) Test/Add Cooling System Supplemental Coolant Additive (SCA),YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-67,Annual,GEN,UNITY/PENN,UNITY,Inspect Crankshaft Vibration Damper ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-68,Annual,GEN,UNITY/PENN,UNITY,Inspect Engine Air Cleaner Element Clean/Replace Engine Air Cleaner Element,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-69,Annual,GEN,UNITY/PENN,UNITY,Clean Engine Crankcase Breather Clean Engine Crankcase Breather,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-70,Annual,GEN,UNITY/PENN,UNITY,Inspect Engine Mounts ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-71,Annual,GEN,UNITY/PENN,UNITY,Change Engine Oil and Filter ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-72,Annual,GEN,UNITY/PENN,UNITY,Check Engine Protective Devices ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-73,Annual,GEN,UNITY/PENN,UNITY,Check/Adjust Engine Valve Lash ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-74,Annual,GEN,UNITY/PENN,UNITY,Inspect/Adjust Fuel Injector ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-75,Annual,GEN,UNITY/PENN,UNITY,Check Fuel System Primary Filter (Water Separator) Element Replace Fuel System Primary Filter (Water Separator) Element,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-76,Annual,GEN,UNITY/PENN,UNITY,Check Fuel System Secondary Filter Replace Fuel System Secondary Filter,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-77,Annual,GEN,UNITY/PENN,UNITY, Test & Record Generator Set Vibration,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-78,Annual,GEN,UNITY/PENN,UNITY, Test Generator Winding Insulation,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-79,Annual,GEN,UNITY/PENN,UNITY,Inspect/Replace Hoses and Clamps ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-80,Annual,GEN,UNITY/PENN,UNITY,Inspect Pre-lube Pump ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-81,Annual,GEN,UNITY/PENN,UNITY,Check Rotating Rectifier ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-82,Annual,GEN,UNITY/PENN,UNITY,Inspect Rotating Rectifier Test Rotating Rectifier,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-83,Annual,GEN,UNITY/PENN,UNITY,Inspect Speed Sensor Clean Speed Sensor,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-84,Annual,GEN,UNITY/PENN,UNITY,Inspect Starting Motor ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-85,Annual,GEN,UNITY/PENN,UNITY,Check Stator Lead ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-86,Annual,GEN,UNITY/PENN,UNITY,Inspect Turbocharger ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-87,Annual,GEN,UNITY/PENN,UNITY,Check & Inspect Varistor ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-88,Annual,GEN,UNITY/PENN,UNITY,Inspect Water Pump ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-26,Monthly,GEN,UNITY/PENN,UNITY,Inspect engine air intake air filter elements for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-27,Monthly,GEN,UNITY/PENN,UNITY,Inspect engine air intake air inlet connections to the engine for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-28,Monthly,GEN,UNITY/PENN,UNITY,Inspect enginer air intake hoses and pipes for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-29,Monthly,GEN,UNITY/PENN,UNITY,Inspect crankcase breathers element. Clean crankcase breathers element as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-30,Monthly,GEN,UNITY/PENN,UNITY,Inspect exhaust pipes and flexes where accessible for security and evidence of leaks. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-31,Monthly,GEN,UNITY/PENN,UNITY,Inspect fastners for exhaust system. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-32,Monthly,GEN,UNITY/PENN,UNITY,Inspect muffler supports for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-33,Monthly,GEN,UNITY/PENN,UNITY,Inspect condensate drain and trap. Operate condensate drains and trap if applicable.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-34,Monthly,GEN,UNITY/PENN,UNITY,"Inspect starter cables, wire, and connectors for condition and security. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-35,Monthly,GEN,UNITY/PENN,UNITY,"Visually inspect all engine wiring connections for condition and security. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-36,Monthly,GEN,UNITY/PENN,UNITY,Check battery electrolyte level and clean terminals. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-37,Monthly,GEN,UNITY/PENN,UNITY,Check and record starting battery float voltage. Load test-starting batteries for 15 seconds and record voltage.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-38,Monthly,GEN,UNITY/PENN,UNITY,Check charger for proper operation and record DC voltage output. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-39,Monthly,GEN,UNITY/PENN,UNITY,Check battery charging alternator connections if applicable. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-40,Monthly,GEN,UNITY/PENN,UNITY, Test / prove all engine protective devices.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-41,Monthly,GEN,UNITY/PENN,UNITY,Visually inspect mounting bolts for security and condition. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-42,Monthly,GEN,UNITY/PENN,UNITY,Inspect fastening bolts for drive flex. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-43,Monthly,GEN,UNITY/PENN,UNITY,Inspect fan guard for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-44,Monthly,GEN,UNITY/PENN,UNITY,"Inspect air inlet screen for cleanliness, condition, and security. Tighten clamps and brackets as required",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-45,Monthly,GEN,UNITY/PENN,UNITY,Inspect bearing. Lubricate as required.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-46,Monthly,GEN,UNITY/PENN,UNITY,"Inspect mechanical connections for tightness, condition, and security as required. Tighten clamps and brackets as required",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-47,Monthly,GEN,UNITY/PENN,UNITY,Check AC voltage and frequency. Record AC voltage and frequency.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48,Monthly,GEN,UNITY/PENN,UNITY,"Utilizing an on-site load bank, start the emergency generator at full load. (Queens Plaza Only) Start the emergency generator",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48A,Monthly,GEN,UNITY/PENN,UNITY,"1, start emergency generator 2, confirm parallel operation.(GCT Only) Initiate the load test through the SCADA system, by block loading available building load",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48B,Monthly,GEN,UNITY/PENN,UNITY,(GCT Only) Record engine and generator performance under full load every ten (10) minutes. Run Generator load for a minimum of one (1) hour. Open load bank circuit breaker (Queens Plaza only) Initiate the retransfer of building load back to utility,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48C,Monthly,GEN,UNITY/PENN,UNITY,"Through the SCADA system (GCT Only) Run generator(s) cool down cycle then shut down. Verify all switches are in automatic mode after shutting down the
Generator. Close and secure all generator enclosure panels. Record all data and findings from test.",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-49,Monthly,GEN,UNITY/PENN,UNITY,Complete general walk-around inspection. Record any findings.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-50,Monthly,GEN,UNITY/PENN,UNITY,Visually inspect for leaks. Record locations of all leaks and address where possible.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-51,Monthly,GEN,UNITY/PENN,UNITY,Check for abnormal noise or vibration. Record abnormal noise or vibration. Contact LIRR and manufacturer about findings.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-52,Monthly,GEN,UNITY/PENN,UNITY,Check for operational instrumentation. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-53,Monthly,GEN,UNITY/PENN,UNITY,Check that all switches are back in Automatic Mode. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-54,Monthly,GEN,UNITY/PENN,UNITY,Reset all controls to automatic. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-55,Monthly,GEN,UNITY/PENN,UNITY,Confirm circuit breaker in the correct position. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-56,Monthly,GEN,UNITY/PENN,UNITY,Confirm fuel valves are in the correct position. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-57,Monthly,GEN,UNITY/PENN,UNITY,Confirm battery charger is on. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-58,Monthly,GEN,UNITY/PENN,UNITY,Confirm that louver controls are on. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-59,Monthly,GEN,UNITY/PENN,UNITY,Confirm that the jacket water heater is on. ,YesNo,Yes,Specific List
3.3GENQuinquennial,3.3,3.3-GEN-Quinquennial,3.3-QQ-GEN-93,Quinquennial,GEN,UNITY/PENN,UNITY, Change Coolant (ELC),YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-1,Semi-Annual,GEN,UNITY/PENN,UNITY,Check engine valve lash every 250 hours of service. Make note of any deficiences and address befor next scheduled maintenance.,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-2,Semi-Annual,GEN,UNITY/PENN,UNITY,Test air shutoff every 250 service hours. Make note of any deficiences and address befor next scheduled maintenance.,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-3,Semi-Annual,GEN,UNITY/PENN,UNITY,Obtain engine oil sample every 250 service hours. Make note of oil quality and replace as necessary.,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-60,Semi-Annual,GEN,UNITY/PENN,UNITY,Obtain Coolant Sample Test Results (Level 1). Refer to TSOW for Level 1 procedure. ,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-61,Semi-Annual,GEN,UNITY/PENN,UNITY,Check Stator Lead ,YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-89,Triennial,GEN,UNITY/PENN,UNITY, Change Coolant (DEAC),YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-90,Triennial,GEN,UNITY/PENN,UNITY, Add Coolant Extender (ELC),YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-91,Triennial,GEN,UNITY/PENN,UNITY, Replace Coolant Temperature Regulator,YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-92,Triennial,GEN,UNITY/PENN,UNITY,Check Rotating Rectifier ,YesNo,Yes,Specific List
3.3IVAnnual,3.3,3.3-IV-Annual,3.3-A-IV-1,Annual,IV,UNITY/PENN,UNITY,"Inspect isolation valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3LDPSemi-Annual,3.3,3.3-LDP-Semi-Annual,3.3-SA-LDP-1,Semi-Annual,LDP,UNITY/PENN,UNITY,Check that leak detection panel is operating properly. Note and respond as required.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1,Weekly,LLS,UNITY/PENN,UNITY,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1A,Weekly,LLS,UNITY/PENN,UNITY,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1B,Weekly,LLS,UNITY/PENN,UNITY,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1C,Weekly,LLS,UNITY/PENN,UNITY,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3MVMonthly,3.3,3.3-MV-Monthly,3.3-M-MV-1,Monthly,MV,UNITY/PENN,UNITY,"Inspect motorized valve for any leaks, corrosion and seizing. Check for proper actuator operation. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3OFAPAnnual,3.3,3.3-OFAP-Annual,3.3-A-OFAP-1,Annual,OFAP,UNITY/PENN,UNITY,Check visual and audible alarm are functioning properly. Clean and verify proper operation.,YesNo,Yes,Specific List
3.3OFAPAnnual,3.3,3.3-OFAP-Annual,3.3-A-OFAP-2,Annual,OFAP,UNITY/PENN,UNITY,Check enclosure is water tight. Cleanand verify properseal.,YesNo,Yes,Specific List
3.3OFPVAnnual,3.3,3.3-OFPV-Annual,3.3-A-OFPV-1,Annual,OFPV,UNITY/PENN,UNITY,Inspect the flapper in the 71SO to see that it is open by looking down the drop tube opening. ,YesNo,Yes,Specific List
3.3OFPVAnnual,3.3,3.3-OFPV-Annual,3.3-A-OFPV-1A,Annual,OFPV,UNITY/PENN,UNITY,"Test the 71SO drop tube seals with CARB procedure TP- 201.1D. If the drop tube seal passes testing, no further maintenance is required. If the drop tube fails testing,",YesNo,Yes,Specific List
3.3OFPVAnnual,3.3,3.3-OFPV-Annual,3.3-A-OFPV-1B,Annual,OFPV,UNITY/PENN,UNITY,"Replace the drop tube seal with OPW P/N: H11931M for 4”
Tubes. Re-test the 71SO drop tube with CARB procedure TP-201.1D. The lower tube o-ring seal OPW P/N: H14840M can also be replaced. If this does not correct the leak the 71SO needs to be replaced.",YesNo,Yes,Specific List
3.3OHPSemi-Annual,3.3,3.3-OHP-Semi-Annual,3.3-SA-OHP-1,Semi-Annual,OHP,UNITY/PENN,UNITY,Check oscillaitng hand pump for proper operation. Lubricate to protect pump.,YesNo,Yes,Specific List
3.3OLGVAnnual,3.3,3.3-OLGV-Annual,3.3-A-OLGV-1,Annual,OLGV,UNITY/PENN,UNITY,"Inspect oil lever gate valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3PGQuarterly,3.3,3.3-PG-Quarterly,3.3-Q-PG-1,Quarterly,PG,UNITY/PENN,UNITY,Inspect pressure gauges. Clean and adjust as necessary. Record any damage.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1,Weekly,PLDS,UNITY/PENN,UNITY,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1A,Weekly,PLDS,UNITY/PENN,UNITY,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1B,Weekly,PLDS,UNITY/PENN,UNITY,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1C,Weekly,PLDS,UNITY/PENN,UNITY,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PRVQuarterly,3.3,3.3-PRV-Quarterly,3.3-Q-PRV-1,Quarterly,PRV,UNITY/PENN,UNITY,"Check for proper operation of pressure reducing valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3RAPSemi-Annual,3.3,3.3-RAP-Semi-Annual,3.3-SA-RAP-1,Semi-Annual,RAP,UNITY/PENN,UNITY,Check that remote annunciator panel is operating properly. Note and respond as required.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1,Weekly,RBLD,UNITY/PENN,UNITY,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1A,Weekly,RBLD,UNITY/PENN,UNITY,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1B,Weekly,RBLD,UNITY/PENN,UNITY,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1C,Weekly,RBLD,UNITY/PENN,UNITY,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3SDPSQuarterly,3.3,3.3-SDPS-Quarterly,3.3-Q-SDPS-1,Quarterly,SDPS,UNITY/PENN,UNITY,Inspect strainer differential pressure switch. Clean and adjust as necessary. Record any damage.,YesNo,Yes,Specific List
3.3STRAnnual,3.3,3.3-STR-Annual,3.3-A-STR-1,Annual,STR,UNITY/PENN,UNITY,Check strainers. Clean housing and tighten connections as needed. Clean strainers.,YesNo,Yes,Specific List
3.3STRMonthly,3.3,3.3-STR-Monthly,3.3-M-STR-2,Monthly,STR,UNITY/PENN,UNITY,Inspect for leaking of strainer. Record any leaks or defects/damage to strainer. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3STRMonthly,3.3,3.3-STR-Monthly,3.3-M-STR-3,Monthly,STR,UNITY/PENN,UNITY,"Check differential pressure (pressure drop) across strainer. If differential pressure (pressure drop) exceeds manufacturer permitted drop across basket strainer, clean basket strainer. Refer to manufacturer for basket strainer maximum pressure limit.",YesNo,Yes,Specific List
3.3SVMonthly,3.3,3.3-SV-Monthly,3.3-M-SV-1,Monthly,SV,UNITY/PENN,UNITY,"Inspect solenoid valve for any leaks, corrosion and seizing. Check the voltage of the coil is correct. If voltage is correct and valve operation is sluggish valve, there is excessive noise or leakage cleaning is required.",YesNo,Yes,Specific List
3.3SVMonthly,3.3,3.3-SV-Monthly,3.3-M-SV-1A,Monthly,SV,UNITY/PENN,UNITY,"Operate valve to ensure proper opening and closing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1,Weekly,TGF,UNITY/PENN,UNITY,WEEK1: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1A,Weekly,TGF,UNITY/PENN,UNITY,WEEK2: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1B,Weekly,TGF,UNITY/PENN,UNITY,WEEK3: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1C,Weekly,TGF,UNITY/PENN,UNITY,WEEK4: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TSQuarterly,3.3,3.3-TS-Quarterly,3.3-Q-TS-1,Quarterly,TS,UNITY/PENN,UNITY,Inspect temperature switch. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3WFFCSemi-Annual,3.3,3.3-WFFC-Semi-Annual,3.3-SA-WFFC-1,Semi-Annual,WFFC,UNITY/PENN,UNITY,"Inspect flush fill caps for water tightness, damage or corrosion. Clean, tighten, record any damage or corrossion. Replace if necessary.",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-9,Quarterly,HST-E,,UNITY/ZOAIR,Check electrical parts for signs of pitting or any deterioration of controls. Lift switches and push button station ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-10,Annual,HST-E,,ZOAIR,Check chain container ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-11,Annual,HST-E,,ZOAIR,Check hooks by means of magnetic particle test ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-12,Annual,HST-E,,ZOAIR,Inspect support structure and trolleys for continues ability to support the impossed loads ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-13,Annual,HST-E,,ZOAIR,Check brakes for worn linings and discs ,YesNo,Yes,Specific List
7.9HST-EMonthly,7.9,7.9-HST-E-Monthly,7.9-M-HST-E-17,Monthly,HST-E,,ZOAIR,Inspect Drums and Sheves for excessive wear Lubricate Load Block,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-1,Quarterly,HST-E,,ZOAIR,Check all Controls and operating mechanisms ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-14,Quarterly,HST-E,,ZOAIR, Lubricate,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-15,Quarterly,HST-E,,ZOAIR, Lubricate transmission,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-16,Quarterly,HST-E,,ZOAIR, Lubricate motorized Troley gear box,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-18,Quarterly,HST-E,,ZOAIR,Inspect wire rope for excessive wear ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-19,Quarterly,HST-E,,ZOAIR,Check all Controls and operating mechanisms ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-2,Quarterly,HST-E,,ZOAIR,Check limit swtches and brakes Adjust gear limit switch,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-3,Quarterly,HST-E,,ZOAIR,"Check hook for deformation, chemical dammage or cracks ",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-4,Quarterly,HST-E,,ZOAIR,"Check for loose bolts, screws or nuts ",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-5,Quarterly,HST-E,,ZOAIR,Inspect load chain wheels for cracks and excessive wear ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-6,Quarterly,HST-E,,ZOAIR,"Inspect for worn, corroded, cracked or distorted parts ",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-7,Quarterly,HST-E,,ZOAIR,Check for proper operation of brake Brake Adjustment,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-8,Quarterly,HST-E,,ZOAIR,Inspect for excessive wear of chain ,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-1,Quarterly,HST-M,,ZOAIR, Lubricate Load Chain,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-2,Quarterly,HST-M,,ZOAIR,Braking Mechanism function ,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-3,Quarterly,HST-M,,ZOAIR,Load Chain condition ,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-4,Quarterly,HST-M,,ZOAIR,Hook Condition ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-10,Annual,TRY-E,,ZOAIR,Check chain container ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-11,Annual,TRY-E,,ZOAIR,check hooks by means of magnetic particle test ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-12,Annual,TRY-E,,ZOAIR,inspect support structure and trolleys for continues ability to support the impossed loads ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-13,Annual,TRY-E,,ZOAIR,Check brakes for worn linings and discs ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-23,Annual,TRY-E,,ZOAIR,Inspect Trucks ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-24,Annual,TRY-E,,ZOAIR,Inspect Girders & Connections ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-25,Annual,TRY-E,,ZOAIR,Inspect Footwalk & Handrail ,YesNo,Yes,Specific List
7.9TRY-EMonthly,7.9,7.9-TRY-E-Monthly,7.9-M-TRY-E-17,Monthly,TRY-E,,ZOAIR,Inspect Drums and Sheves for excessive wear Lubricate Load Block,YesNo,Yes,Specific List
7.9TRY-EMonthly,7.9,7.9-TRY-E-Monthly,7.9-M-TRY-E-20,Monthly,TRY-E,,ZOAIR,Inspect Motor ,YesNo,Yes,Specific List
7.9TRY-EMonthly,7.9,7.9-TRY-E-Monthly,7.9-M-TRY-E-21,Monthly,TRY-E,,ZOAIR,Inspect gears and bearings ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-1,Quarterly,TRY-E,,ZOAIR,Check all Controls and operating mechanisms ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-14,Quarterly,TRY-E,,ZOAIR, Lubricate transmission,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-15,Quarterly,TRY-E,,ZOAIR, Lubricate transmission,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-16,Quarterly,TRY-E,,ZOAIR, Lubricate motorized Troley gear box,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-18,Quarterly,TRY-E,,ZOAIR,Inspect wire rope for excessive wear ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-19,Quarterly,TRY-E,,ZOAIR,Inspect wire rope for excessive wear ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-2,Quarterly,TRY-E,,ZOAIR,Check limit swtches and brakes Adjust gear limit switch,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-22,Quarterly,TRY-E,,ZOAIR,Inspect Wheels ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-3,Quarterly,TRY-E,,ZOAIR,"Check hook for deformation, chemical dammage or cracks ",YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-4,Quarterly,TRY-E,,ZOAIR,"Check for loose bolts, screws or nuts ",YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-5,Quarterly,TRY-E,,ZOAIR,Inspect load chain wheels for cracks and excessive wear ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-6,Quarterly,TRY-E,,ZOAIR,"Inspect for worn, corroded, cracked or distorted parts ",YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-7,Quarterly,TRY-E,,ZOAIR,Check for proper operation of brake Brake Adjustment,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-8,Quarterly,TRY-E,,ZOAIR,Inspect for excessive wear of chain ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-9,Quarterly,TRY-E,,ZOAIR/UNITY,check electrical parts for signs of pitting or any deterioration of controls. Lift switches and push button station ,YesNo,Yes,Specific List
ACCUSemi-Annual,,-ACCU-Semi-Annual,2.16-SA-ACCU-3,Semi-Annual,ACCU,,REMOVE,Check variable-frequency drive for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
ACCUSemi-Annual,,-ACCU-Semi-Annual,2.7-SA-ACCU-3,Semi-Annual,ACCU,,REMOVE,Check variable-frequency drive for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
ACCUSemi-Annual,,-ACCU-Semi-Annual,2.8-SA-ACCU-6,Semi-Annual,ACCU,,REMOVE,Check variable-frequency drive for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
ACRSemi-Annual,,-ACR-Semi-Annual,2.16-SA-ACR-3,Semi-Annual,ACR,,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
ACRSemi-Annual,,-ACR-Semi-Annual,2.7-SA-ACR-2,Semi-Annual,ACR,,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
ACUSemi-Annual,,-ACU-Semi-Annual,2.8-SA-ACU-19,Semi-Annual,ACU,,REMOVE,Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
ACUSemi-Annual,,-ACU-Semi-Annual,2.9-SA-ACU-21,Semi-Annual,ACU,,REMOVE,Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-7,Semi-Annual,ACU,,,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-11,Annual,ACU(TEC),,REMOVE,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.  *RECOMMEND AGAINST,YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-7,Annual,ACU(TEC),,REMOVE,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-9,Annual,ACU(TEC),,REMOVE,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
ACU(TEC)Quarterly,,-ACU(TEC)-Quarterly,2.16-Q-ACU(TEC)-2,Quarterly,ACU(TEC),,REMOVE,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
ATCAnnual,,-ATC-Annual,2.8-A-ATC-2,Annual,ATC,,REMOVE,Verify actuator movement and device response to control output. Lubricate and align as needed. *WITH EQUIPMENT PMs,YesNo,Yes,Specific List
ATCQuarterly,,-ATC-Quarterly,2.8-Q-ATC-1,Quarterly,ATC,,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  *WITH EQUIPMENT PMs",YesNo,Yes,Specific List
ATCSemi-Annual,,-ATC-Semi-Annual,2.8-SA-ATC-7,Semi-Annual,ATC,,REMOVE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.   *Performed with equipment",YesNo,Yes,Specific List
BEFSemi-Annual,,-BEF-Semi-Annual,2.16-SA-BEF-2,Semi-Annual,BEF,,REMOVE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
BEFSemi-Annual,,-BEF-Semi-Annual,2.7-SA-BEF-2,Semi-Annual,BEF,,REMOVE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3,Daily,BOH,,REMOVE,DAY1: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3A,Daily,BOH,,REMOVE,DAY2: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AA,Daily,BOH,,REMOVE,DAY3: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
