HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,REVIEWED COMMENTS,JB Task Assignment,Description,Measurement Type,Expected Value,Response Type
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AB,Daily,BOH,,REMOVE,DAY4: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AC,Daily,BOH,,REMOVE,DAY5: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AD,Daily,BOH,,REMOVE,DAY6: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3B,Daily,BOH,,REMOVE,DAY7: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3C,Daily,BOH,,REMOVE,DAY8: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3D,Daily,BOH,,REMOVE,DAY9: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3E,Daily,BOH,,REMOVE,DAY10: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3F,Daily,BOH,,REMOVE,DAY11: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3G,Daily,BOH,,REMOVE,DAY12: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3H,Daily,BOH,,REMOVE,DAY13: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3I,Daily,BOH,,REMOVE,DAY14: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3J,Daily,BOH,,REMOVE,DAY15: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3K,Daily,BOH,,REMOVE,DAY16: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3L,Daily,BOH,,REMOVE,DAY17: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3M,Daily,BOH,,REMOVE,DAY18: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3N,Daily,BOH,,REMOVE,DAY19: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3O,Daily,BOH,,REMOVE,DAY20: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3P,Daily,BOH,,REMOVE,DAY21: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3Q,Daily,BOH,,REMOVE,DAY22: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3R,Daily,BOH,,REMOVE,DAY23: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3S,Daily,BOH,,REMOVE,DAY24: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3T,Daily,BOH,,REMOVE,DAY25: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3U,Daily,BOH,,REMOVE,DAY26: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3V,Daily,BOH,,REMOVE,DAY27: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3W,Daily,BOH,,REMOVE,DAY28: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3X,Daily,BOH,,REMOVE,DAY29: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3Y,Daily,BOH,,REMOVE,DAY30: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3Z,Daily,BOH,,REMOVE,DAY31: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
CTAnnual,,-CT-Annual,2.3-A-CT-17,Annual,CT,,REMOVE,"Check for proper damper operation. Clean, lubricate, repair,
replace, or adjust as needed to ensure proper
operation.",YesNo,Yes,Specific List
DDCAnnual,,-DDC-Annual,2.16-A-DDC-7,Annual,DDC,,REMOVE,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
DDCAnnual,,-DDC-Annual,2.16-A-DDC-9,Annual,DDC,,REMOVE,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
ECHSemi-Annual,,-ECH-Semi-Annual,2.7-SA-ECH-2,Semi-Annual,ECH,,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
EUHSemi-Annual,,-EUH-Semi-Annual,2.16-SA-EUH-2,Semi-Annual,EUH,,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
EUHSemi-Annual,,-EUH-Semi-Annual,2.8-SA-EUH-2,Semi-Annual,EUH,,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
EUHSemi-Annual,,-EUH-Semi-Annual,2.9-SA-EUH-2,Semi-Annual,EUH,,REMOVE,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
FCUAnnual,,-FCU-Annual,2.7-A-FCU-11,Annual,FCU,,REMOVE,"Check refrigerant system temperatures. When outside of recommended
levels, find and record the
cause.",YesNo,Yes,Specific List
FTMonthly,,-FT-Monthly,2.3-M-FT-5,Monthly,FT,,REMOVE,"Check safety relief valve. Adjust valve setting, if It blows, to maximum operating pressure of equipment downstream.  *Not Recommended - Swap & inspect Annually",YesNo,Yes,Specific List
GMUSemi-Annual,,-GMU-Semi-Annual,2.3-SA-GMU-3,Semi-Annual,GMU,,REMOVE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4,Weekly,MEZ,,REMOVE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4A,Weekly,MEZ,,REMOVE,WEEK2: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4B,Weekly,MEZ,,REMOVE,WEEK3: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4C,Weekly,MEZ,,REMOVE,WEEK4: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLCAnnual,,-PLC-Annual,2.16-A-PLC-2,Annual,PLC,,REMOVE,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1,Daily,PLT,,REMOVE,DAY1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1A,Daily,PLT,,REMOVE,DAY2: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AA,Daily,PLT,,REMOVE,DAY28: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AB,Daily,PLT,,REMOVE,DAY29: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AC,Daily,PLT,,REMOVE,DAY30: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AD,Daily,PLT,,REMOVE,DAY31: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1B,Daily,PLT,,REMOVE,DAY3: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1C,Daily,PLT,,REMOVE,DAY4: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1D,Daily,PLT,,REMOVE,DAY5: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1E,Daily,PLT,,REMOVE,DAY6: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1F,Daily,PLT,,REMOVE,DAY7: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1G,Daily,PLT,,REMOVE,DAY8: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1H,Daily,PLT,,REMOVE,DAY9: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1I,Daily,PLT,,REMOVE,DAY10: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1J,Daily,PLT,,REMOVE,DAY11: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1K,Daily,PLT,,REMOVE,DAY12: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1L,Daily,PLT,,REMOVE,DAY13: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1M,Daily,PLT,,REMOVE,DAY14: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1N,Daily,PLT,,REMOVE,DAY15: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1O,Daily,PLT,,REMOVE,DAY16: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1P,Daily,PLT,,REMOVE,DAY17: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1Q,Daily,PLT,,REMOVE,DAY18: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1R,Daily,PLT,,REMOVE,DAY19: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1S,Daily,PLT,,REMOVE,DAY20: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1T,Daily,PLT,,REMOVE,DAY21: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1U,Daily,PLT,,REMOVE,DAY22: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1V,Daily,PLT,,REMOVE,DAY23: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1W,Daily,PLT,,REMOVE,DAY24: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1X,Daily,PLT,,REMOVE,DAY25: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1Y,Daily,PLT,,REMOVE,DAY26: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1Z,Daily,PLT,,REMOVE,DAY27: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PPAnnual,,-PP-Annual,2.16-A-PP-2,Annual,PP,,REMOVE,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
RIPAnnual,,-RIP-Annual,2.16-A-RIP-10,Annual,RIP,,REMOVE,Verify actuator movement and device response to control output. Lubricate and align as needed.  *task with equipment controlled,YesNo,Yes,Specific List
RIPAnnual,,-RIP-Annual,2.16-A-RIP-7,Annual,RIP,,REMOVE,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
RIPQuarterly,,-RIP-Quarterly,2.16-Q-RIP-1,Quarterly,RIP,,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  *task with equipment controlled",YesNo,Yes,Specific List
RLPAnnual,,-RLP-Annual,2.3-A-RLP-11,Annual,RLP,,REMOVE,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
RPAnnual,,-RP-Annual,2.16-A-RP-2,Annual,RP,,REMOVE,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
SDSAnnual,,-SDS-Annual,2.3-A-SDS-11,Annual,SDS,,REMOVE,Check interior of condensate return piping for wall thickness integrity. Record location of damage.,YesNo,Yes,Specific List
SPAnnual,,-SP-Annual,2.12-A-SP-11,Annual,SP,,REMOVE,"Check the impeller clearance and imperllar rotation direction. Adjust the impeller, if necessary.",YesNo,Yes,Specific List
SPAnnual,,-SP-Annual,2.12-A-SP-15,Annual,SP,,REMOVE,"Inspect the oil plug O-rings, entrance O-rings and junction cover O-rings. Replace O-rings and lubricate new O-rings.",YesNo,Yes,Specific List
SPCQuarterly,,-SPC-Quarterly,4.6-Q-SPC-1,Quarterly,SPC,,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  *N/A",YesNo,Yes,Specific List
SPPAnnual,,-SPP-Annual,2.16-A-SPP-7,Annual,SPP,,REMOVE,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
SPPQuarterly,,-SPP-Quarterly,2.16-Q-SPP-1,Quarterly,SPP,,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust. *N/A",YesNo,Yes,Specific List
SWHMonthly,,-SWH-Monthly,2.4-M-SWH-11A,Monthly,SWH,,REMOVE,"Lift the lever at the top of valve several times until the valve seats properly and operates freely. If it fails to completely reset and continues to release water, replace.
*Not recommended.  Inspect and replace as necessary (or replace annually and send for bench inspection and test)",YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,2.16-A-TEC-11,Annual,TEC,,REMOVE,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,2.16-A-TEC-7,Annual,TEC,,REMOVE,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,2.16-A-TEC-9,Annual,TEC,,REMOVE,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
TECQuarterly,,-TEC-Quarterly,2.16-Q-TEC-1,Quarterly,TEC,,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust. *N/A",YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,4.6-A-TEC-2,Annual,TEC,,REMOVE,Verify actuator movement and device response to control output. Lubricate and align as needed.  *task with equipment controlled,YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,4.6-A-TEC-8,Annual,TEC,,REMOVE,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
TECQuarterly,,-TEC-Quarterly,4.6-Q-TEC-1,Quarterly,TEC,,REMOVE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust. *N/A",YesNo,Yes,Specific List
UHSemi-Annual,,-UH-Semi-Annual,2.7-SA-UH-12,Semi-Annual,UH,,REMOVE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
VAVQuarterly,,-VAV-Quarterly,2.7-Q-VAV-1,Quarterly,VAV,,REMOVE,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List