HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
5.2240BSemi-Annual,5.2,5.2-240B-Semi-Annual,5.2-SA-240B-1,Semi-Annual,240B,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.3AAVAnnual,2.3,2.3-AAV-Annual,2.3-A-AAV-1,Annual,AAV,GSH,"Inspect air vents for signs of corrosion, defects or cracks. Vent air from system high points.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-10,Annual,AC,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-11,Annual,AC,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-13,Annual,AC,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-15,Annual,AC,GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-2,Annual,AC,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-20,Annual,AC,GSH,"Check air-filter fit and housing seal integrity. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-21,Annual,AC,GSH,"Check combustion chamber, burner, and flue for deterioration, leaks, moisture problems, condensation, and combustion products. Clean, and adjust combustion
process for proper operation.
Find and record the location of
identified leaks.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-22,Annual,AC,GSH,"Check for damage or evidence of leaks on the gas heat section heat-exchanger surfaces. Clean as needed. Find and
record the location of
identified leaks.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-3,Annual,AC,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-5,Annual,AC,GSH,"Check refrigerant system temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-6,Annual,AC,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-7,Annual,AC,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.8ACAnnual,2.8,2.8-AC-Annual,2.8-A-AC-9,Annual,AC,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-1,Monthly,AC,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-19,Monthly,AC,GSH,Check for damage or evidence of leaks on the refrigeration-cycle outdoor heat exchangersurfaces. Check compressor operation. Check amperage and compare to nameplate data ( check amperage load side of the compressor contactor).,YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-19A,Monthly,AC,GSH,"Record location of identified
leaks.",YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-4,Monthly,AC,GSH,"Check fan blades and fan housing. Check blower for correct operating direction, amperage and voltage. Clean as needed and record any issues.",YesNo,Yes,Specific List
2.8ACMonthly,2.8,2.8-AC-Monthly,2.8-M-AC-8,Monthly,AC,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.8ACQuarterly,2.8,2.8-AC-Quarterly,2.8-Q-AC-12,Quarterly,AC,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.8ACQuarterly,2.8,2.8-AC-Quarterly,2.8-Q-AC-14,Quarterly,AC,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.8ACSemi-Annual,2.8,2.8-AC-Semi-Annual,2.8-SA-AC-16,Semi-Annual,AC,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ACSemi-Annual,2.8,2.8-AC-Semi-Annual,2.8-SA-AC-17,Semi-Annual,AC,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.8ACSemi-Annual,2.8,2.8-AC-Semi-Annual,2.8-SA-AC-18,Semi-Annual,AC,REVIEW DWGS,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-10,Annual,ACCU,GSH,Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat-exchanger surfaces.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-11,Annual,ACCU,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-12,Annual,ACCU,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-4,Annual,ACCU,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-5,Annual,ACCU,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-6,Annual,ACCU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-7,Annual,ACCU,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-8,Annual,ACCU,GSH,Check for fin damage and evidence of fouling on the outdoor refrigeration-cycle heat- exchanger surfaces. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.16ACCUAnnual,2.16,2.16-ACCU-Annual,2.16-A-ACCU-9,Annual,ACCU,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.16ACCUSemi-Annual,2.16,2.16-ACCU-Semi-Annual,2.16-SA-ACCU-1,Semi-Annual,ACCU,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACCUSemi-Annual,2.16,2.16-ACCU-Semi-Annual,2.16-SA-ACCU-2,Semi-Annual,ACCU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
ACCUSemi-Annual,,-ACCU-Semi-Annual,2.16-SA-ACCU-3,Semi-Annual,ACCU,,Check variable-frequency drive for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-10,Annual,ACCU,GSH,Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat-exchanger surfaces.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-11,Annual,ACCU,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-12,Annual,ACCU,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-4,Annual,ACCU,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-5,Annual,ACCU,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-6,Annual,ACCU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-7,Annual,ACCU,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-8,Annual,ACCU,GSH,Check for fin damage and evidence of fouling on the outdoor refrigeration-cycle heat- exchanger surfaces. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.7ACCUAnnual,2.7,2.7-ACCU-Annual,2.7-A-ACCU-9,Annual,ACCU,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.7ACCUSemi-Annual,2.7,2.7-ACCU-Semi-Annual,2.7-SA-ACCU-1,Semi-Annual,ACCU,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ACCUSemi-Annual,2.7,2.7-ACCU-Semi-Annual,2.7-SA-ACCU-2,Semi-Annual,ACCU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
ACCUSemi-Annual,,-ACCU-Semi-Annual,2.7-SA-ACCU-3,Semi-Annual,ACCU,,Check variable-frequency drive for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-1,Semi-Annual,ACCU,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-10,Semi-Annual,ACCU,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-11,Semi-Annual,ACCU,GSH,Check for fin damage and evidence of fouling on the outdoor refrigeration-cycle heat- exchanger surfaces. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-12,Semi-Annual,ACCU,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-2,Semi-Annual,ACCU,GSH,Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat-exchanger surfaces.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-3,Semi-Annual,ACCU,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-4,Semi-Annual,ACCU,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-5,Semi-Annual,ACCU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
ACCUSemi-Annual,,-ACCU-Semi-Annual,2.8-SA-ACCU-6,Semi-Annual,ACCU,,Check variable-frequency drive for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-7,Semi-Annual,ACCU,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-8,Semi-Annual,ACCU,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.8ACCUSemi-Annual,2.8,2.8-ACCU-Semi-Annual,2.8-SA-ACCU-9,Semi-Annual,ACCU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-1,Annual,ACR,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-10,Annual,ACR,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-2,Annual,ACR,GSH,Check integrity of all panels on equipment. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-6,Annual,ACR,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-7,Annual,ACR,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-8,Annual,ACR,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16ACRAnnual,2.16,2.16-ACR-Annual,2.16-A-ACR-9,Annual,ACR,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
ACRSemi-Annual,,-ACR-Semi-Annual,2.16-SA-ACR-3,Semi-Annual,ACR,,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16ACRSemi-Annual,2.16,2.16-ACR-Semi-Annual,2.16-SA-ACR-4,Semi-Annual,ACR,GSH,"Check motor starter for proper
operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16ACRSemi-Annual,2.16,2.16-ACR-Semi-Annual,2.16-SA-ACR-5,Semi-Annual,ACR,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-1,Annual,ACR,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-10,Annual,ACR,GSH,Check integrity of all panels on equipment. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-5,Annual,ACR,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-6,Annual,ACR,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-7,Annual,ACR,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-8,Annual,ACR,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7ACRAnnual,2.7,2.7-ACR-Annual,2.7-A-ACR-9,Annual,ACR,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
ACRSemi-Annual,,-ACR-Semi-Annual,2.7-SA-ACR-2,Semi-Annual,ACR,,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7ACRSemi-Annual,2.7,2.7-ACR-Semi-Annual,2.7-SA-ACR-3,Semi-Annual,ACR,GSH,"Check motor starter for proper
operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7ACRSemi-Annual,2.7,2.7-ACR-Semi-Annual,2.7-SA-ACR-4,Semi-Annual,ACR,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-10,Annual,ACU,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-11,Annual,ACU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-12,Annual,ACU,GSH,"Check for fin damage and evidence of fouling on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-13,Annual,ACU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-16,Annual,ACU,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit/finish.,YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-17,Annual,ACU,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-4,Annual,ACU,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-5,Annual,ACU,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.
Record location of identified
leaks.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-6,Annual,ACU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-7,Annual,ACU,GSH,"Check refrigerant system temperatures. When outside of recommended
levels, find and record the cause.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-8,Annual,ACU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.16ACUAnnual,2.16,2.16-ACU-Annual,2.16-A-ACU-9,Annual,ACU,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16ACUQuarterly,2.16,2.16-ACU-Quarterly,2.16-Q-ACU-1,Quarterly,ACU,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation.,YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-14,Semi-Annual,ACU,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-15,Semi-Annual,ACU,GSH,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-2,Semi-Annual,ACU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACUSemi-Annual,2.16,2.16-ACU-Semi-Annual,2.16-SA-ACU-3,Semi-Annual,ACU,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-10,Annual,ACU,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-11,Annual,ACU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-12,Annual,ACU,GSH,"Check for fin damage and evidence of fouling on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-13,Annual,ACU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-16,Annual,ACU,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit/finish.,YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-17,Annual,ACU,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-4,Annual,ACU,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-5,Annual,ACU,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.
Record location of identified
leaks.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-6,Annual,ACU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-7,Annual,ACU,GSH,"Check refrigerant system temperatures. When outside of recommended
levels, find and record the cause.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-8,Annual,ACU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7ACUAnnual,2.7,2.7-ACU-Annual,2.7-A-ACU-9,Annual,ACU,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.7ACUQuarterly,2.7,2.7-ACU-Quarterly,2.7-Q-ACU-1,Quarterly,ACU,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation.,YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-14,Semi-Annual,ACU,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-15,Semi-Annual,ACU,GSH,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-2,Semi-Annual,ACU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7ACUSemi-Annual,2.7,2.7-ACU-Semi-Annual,2.7-SA-ACU-3,Semi-Annual,ACU,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.8ACUMonthly,2.8,2.8-ACU-Monthly,2.8-M-ACU-1,Monthly,ACU,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation. Replace filters when necessary.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-10,Semi-Annual,ACU,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-11,Semi-Annual,ACU,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-12,Semi-Annual,ACU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-13,Semi-Annual,ACU,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause. Rectify issue where possible, reach out to manufacturer as necessary.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-14,Semi-Annual,ACU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-15,Semi-Annual,ACU,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-16,Semi-Annual,ACU,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-17,Semi-Annual,ACU,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-18,Semi-Annual,ACU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
ACUSemi-Annual,,-ACU-Semi-Annual,2.8-SA-ACU-19,Semi-Annual,ACU,,Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-2,Semi-Annual,ACU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-20,Semi-Annual,ACU,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-3,Semi-Annual,ACU,GSH,"Check for fin damage, refrigerant leaks and
evidence of fouling on the inddor!outdoor
refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition. Record location
of identified leaks.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-4,Semi-Annual,ACU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-5,Semi-Annual,ACU,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-6,Semi-Annual,ACU,GSH,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-7,Semi-Annual,ACU,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit!finish.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-8,Semi-Annual,ACU,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.8ACUSemi-Annual,2.8,2.8-ACU-Semi-Annual,2.8-SA-ACU-9,Semi-Annual,ACU,TORFI/GSH,"Check control system, thermostat and devices for
evidence of improper operation. Check control box for dirt, debris, and!or loose terminations. Clean, lubricate, adjust. Tighten electrical connections as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-12,Annual,ACU,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-13,Annual,ACU,GSH,"Check open drive couplings, bearings, and seals for evidence of wear or alignment problems. Lubricate and align as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-14,Annual,ACU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-15,Annual,ACU,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-16,Annual,ACU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-17,Annual,ACU,GSH,Assess field-serviceable bearings. Lubricate and align as needed.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-18,Annual,ACU,GSH,Check low ambient head pressure control sequence for proper operation. Clean and adjust components or modify software/algorithm to ensure proper operation.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-19,Annual,ACU,GSH,"Check compressor oil level and/or pressure on refrigerant systems having oil level and/or pressure measurement means. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-2,Annual,ACU,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-22,Annual,ACU,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-3,Annual,ACU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean as needed.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-4,Annual,ACU,GSH,"Check for fin damage, refrigerant leaks and
evidence of fouling on the inddor/outdoor
refrigeration-cycle heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition. Record location
of identified leaks.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-5,Annual,ACU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-8,Annual,ACU,GSH,Check air-filter fit and housing seal integrity. Clean and verify proper fit/finish.,YesNo,Yes,Specific List
2.9ACUAnnual,2.9,2.9-ACU-Annual,2.9-A-ACU-9,Annual,ACU,GSH,Inspect exposed ductwork for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.9ACUQuarterly,2.9,2.9-ACU-Quarterly,2.9-Q-ACU-1,Quarterly,ACU,GSH,Check for particulate accumulation on filters. Clean or replace as needed to ensure proper operation.,YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-10,Semi-Annual,ACU,TORFI/GSH,"Check control system, thermostat and devices for
evidence of improper operation. Check control box for dirt, debris, and/or loose terminations. Clean, lubricate, adjust. Tighten electrical connections as needed.",YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-11,Semi-Annual,ACU,GSH,"Check P-trap drain. Prime as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-20,Semi-Annual,ACU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave alignment.",YesNo,Yes,Specific List
ACUSemi-Annual,,-ACU-Semi-Annual,2.9-SA-ACU-21,Semi-Annual,ACU,,Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing & tighten connections as needed. Clean or replace air filter.,YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-6,Semi-Annual,ACU,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.9ACUSemi-Annual,2.9,2.9-ACU-Semi-Annual,2.9-SA-ACU-7,Semi-Annual,ACU,,"Check condition, setting, and operation of damper motors. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16ACU(TEC)Annual,2.16,2.16-ACU(TEC)-Annual,2.16-A-ACU(TEC)-10,Annual,ACU(TEC),TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-11,Annual,ACU(TEC),,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.  *RECOMMEND AGAINST,YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-6,Annual,ACU(TEC),,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-7,Annual,ACU(TEC),,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ACU(TEC)Annual,2.16,2.16-ACU(TEC)-Annual,2.16-A-ACU(TEC)-8,Annual,ACU(TEC),TORFI/GSH,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
ACU(TEC)Annual,,-ACU(TEC)-Annual,2.16-A-ACU(TEC)-9,Annual,ACU(TEC),,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16ACU(TEC)Monthly,2.16,2.16-ACU(TEC)-Monthly,2.16-M-ACU(TEC)-12,Monthly,ACU(TEC),GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.16ACU(TEC)Quarterly,2.16,2.16-ACU(TEC)-Quarterly,2.16-Q-ACU(TEC)-1,Quarterly,ACU(TEC),TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
ACU(TEC)Quarterly,,-ACU(TEC)-Quarterly,2.16-Q-ACU(TEC)-2,Quarterly,ACU(TEC),,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16ACU(TEC)Semi-Annual,2.16,2.16-ACU(TEC)-Semi-Annual,2.16-SA-ACU(TEC)-3,Semi-Annual,ACU(TEC),TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ACU(TEC)Semi-Annual,2.16,2.16-ACU(TEC)-Semi-Annual,2.16-SA-ACU(TEC)-4,Semi-Annual,ACU(TEC),TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16ACU(TEC)Semi-Annual,2.16,2.16-ACU(TEC)-Semi-Annual,2.16-SA-ACU(TEC)-5,Semi-Annual,ACU(TEC),TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-10,Annual,AHU,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-11,Annual,AHU,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-12,Annual,AHU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-13,Annual,AHU,REVIEW DWGS,"Check refrigerant system temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-14,Annual,AHU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-15,Annual,AHU,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-16,Annual,AHU,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-17,Annual,AHU,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-18,Annual,AHU,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-19,Annual,AHU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-20,Annual,AHU,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.16AHUAnnual,2.16,2.16-AHU-Annual,2.16-A-AHU-9,Annual,AHU,GSH,"Check air-filter fit and housing seal integrity. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.16AHUQuarterly,2.16,2.16-AHU-Quarterly,2.16-Q-AHU-1,Quarterly,AHU,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.16AHUQuarterly,2.16,2.16-AHU-Quarterly,2.16-Q-AHU-2,Quarterly,AHU,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.16AHUQuarterly,2.16,2.16-AHU-Quarterly,2.16-Q-AHU-3,Quarterly,AHU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-4,Semi-Annual,AHU,TORFI/GSH,"Check steam system traps, pumps, strainers, and controls. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-5,Semi-Annual,AHU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-6,Semi-Annual,AHU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-7,Semi-Annual,AHU,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16AHUSemi-Annual,2.16,2.16-AHU-Semi-Annual,2.16-SA-AHU-8,Semi-Annual,AHU,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Record location of identified
leaks.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-10,Annual,AHU,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-11,Annual,AHU,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-12,Annual,AHU,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-12A,Annual,AHU,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-13,Annual,AHU,REVIEW DWGS,"Check refrigerant system temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-14,Annual,AHU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-15,Annual,AHU,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-16,Annual,AHU,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-17,Annual,AHU,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-18,Annual,AHU,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-19,Annual,AHU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-20,Annual,AHU,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.7AHUAnnual,2.7,2.7-AHU-Annual,2.7-A-AHU-9,Annual,AHU,GSH,"Check air-filter fit and housing seal integrity. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.7AHUQuarterly,2.7,2.7-AHU-Quarterly,2.7-Q-AHU-1,Quarterly,AHU,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7AHUQuarterly,2.7,2.7-AHU-Quarterly,2.7-Q-AHU-2,Quarterly,AHU,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.7AHUQuarterly,2.7,2.7-AHU-Quarterly,2.7-Q-AHU-3,Quarterly,AHU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-4,Semi-Annual,AHU,TORFI/GSH,"Check steam system traps, pumps, strainers, and controls. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-5,Semi-Annual,AHU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-6,Semi-Annual,AHU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-7,Semi-Annual,AHU,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7AHUSemi-Annual,2.7,2.7-AHU-Semi-Annual,2.7-SA-AHU-8,Semi-Annual,AHU,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Record location of identified
leaks.",YesNo,Yes,Specific List
5.4AHVAnnual,5.4,5.4-AHV-Annual,5.4-A-AHV-2,Annual,AHV,UFCO,Perform test on hose valve.,YesNo,Yes,Specific List
5.4AHVAnnual,5.4,5.4-AHV-Annual,5.4-A-AHV-2A,Annual,AHV,UFCO,Hose valves shall be tested by fully opening and closing the valves. Hose valves can be tested without a full flow if the cap is left on the hose threads. The purpose of this requirement is to exercise the valve so it can be operated easily.,YesNo,Yes,Specific List
5.4AHVQuarterly,5.4,5.4-AHV-Quarterly,5.4-Q-AHV-1,Quarterly,AHV,UFCO,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4AHVQuarterly,5.4,5.4-AHV-Quarterly,5.4-Q-AHV-1A,Quarterly,AHV,UFCO,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
7.3ANALYSIS ROOMBi-Annual,7.3,7.3-ANALYSIS ROOM-Bi-Annual,7.3-BA-ANALYSIS ROOM-1,Bi-Annual,ANALYSIS ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3AREA OF REFUGEBi-Annual,7.3,7.3-AREA OF REFUGE-Bi-Annual,7.3-BA-AREA OF REFUGE-1,Bi-Annual,AREA OF REFUGE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.3ASAnnual,2.3,2.3-AS-Annual,2.3-A-AS-2,Annual,AS,GSH,"Inspect air separator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.3ASSemi-Annual,2.3,2.3-AS-Semi-Annual,2.3-SA-AS-1,Semi-Annual,AS,GSH,Examine the strainer for any debris or dirt. Clean as needed.,YesNo,Yes,Specific List
3.3ASVQuarterly,3.3,3.3-ASV-Quarterly,3.3-Q-ASV-1,Quarterly,ASV,UNITY/PENN,"Check for proper operation of anti-syphonic valves. Clean, lubricate and verify proper operation. Ensure seat is cleared of dirt and debris.",YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-10,Annual,ATC,GSH,"Check control box for dirt, debris, and!or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-11,Annual,ATC,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-12,Annual,ATC,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-13,Annual,ATC,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
ATCAnnual,,-ATC-Annual,2.8-A-ATC-2,Annual,ATC,,Verify actuator movement and device response to control output. Lubricate and align as needed. *WITH EQUIPMENT PMs,YesNo,Yes,Specific List
2.8ATCAnnual,2.8,2.8-ATC-Annual,2.8-A-ATC-3,Annual,ATC,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
