HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
ATCQuarterly,,-ATC-Quarterly,2.8-Q-ATC-1,Quarterly,ATC,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  *WITH EQUIPMENT PMs",YesNo,Yes,Specific List
2.8ATCQuarterly,2.8,2.8-ATC-Quarterly,2.8-Q-ATC-4,Quarterly,ATC,TORFI,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.8ATCQuarterly,2.8,2.8-ATC-Quarterly,2.8-Q-ATC-6,Quarterly,ATC,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
2.8ATCSemi-Annual,2.8,2.8-ATC-Semi-Annual,2.8-SA-ATC-5,Semi-Annual,ATC,TORFI/GSH,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
ATCSemi-Annual,,-ATC-Semi-Annual,2.8-SA-ATC-7,Semi-Annual,ATC,,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.   *Performed with equipment",YesNo,Yes,Specific List
2.8ATCSemi-Annual,2.8,2.8-ATC-Semi-Annual,2.8-SA-ATC-8,Semi-Annual,ATC,TORFI/GSH,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.8ATCSemi-Annual,2.8,2.8-ATC-Semi-Annual,2.8-SA-ATC-9,Semi-Annual,ATC,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-2,Annual,ATC,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-6,Annual,ATC,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-7,Annual,ATC,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6ATCAnnual,4.6,4.6-ATC-Annual,4.6-A-ATC-8,Annual,ATC,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6ATCQuarterly,4.6,4.6-ATC-Quarterly,4.6-Q-ATC-1,Quarterly,ATC,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6ATCQuarterly,4.6,4.6-ATC-Quarterly,4.6-Q-ATC-3,Quarterly,ATC,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6ATCSemi-Annual,4.6,4.6-ATC-Semi-Annual,4.6-SA-ATC-4,Semi-Annual,ATC,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6ATCSemi-Annual,4.6,4.6-ATC-Semi-Annual,4.6-SA-ATC-5,Semi-Annual,ATC,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-12,Annual,ATS.030,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-13,Annual,ATS.030,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-14,Annual,ATS.030,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-15,Annual,ATS.030,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-16,Annual,ATS.030,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-17,Annual,ATS.030,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.030Annual,3.2,3.2-ATS.030-Annual,3.2-A-ATS.030-18,Annual,ATS.030,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-1,Semi-Annual,ATS.030,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-10,Semi-Annual,ATS.030,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-11,Semi-Annual,ATS.030,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-2,Semi-Annual,ATS.030,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-3,Semi-Annual,ATS.030,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-4,Semi-Annual,ATS.030,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-5,Semi-Annual,ATS.030,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-6,Semi-Annual,ATS.030,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-7,Semi-Annual,ATS.030,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-8,Semi-Annual,ATS.030,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-8A,Semi-Annual,ATS.030,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.030Semi-Annual,3.2,3.2-ATS.030-Semi-Annual,3.2-SA-ATS.030-9,Semi-Annual,ATS.030,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-12,Annual,ATS.100,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-13,Annual,ATS.100,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-14,Annual,ATS.100,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-15,Annual,ATS.100,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-16,Annual,ATS.100,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-17,Annual,ATS.100,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.100Annual,3.2,3.2-ATS.100-Annual,3.2-A-ATS.100-18,Annual,ATS.100,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-1,Semi-Annual,ATS.100,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-10,Semi-Annual,ATS.100,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-11,Semi-Annual,ATS.100,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-2,Semi-Annual,ATS.100,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-3,Semi-Annual,ATS.100,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-4,Semi-Annual,ATS.100,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-5,Semi-Annual,ATS.100,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-6,Semi-Annual,ATS.100,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-7,Semi-Annual,ATS.100,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-8,Semi-Annual,ATS.100,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-8A,Semi-Annual,ATS.100,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.100Semi-Annual,3.2,3.2-ATS.100-Semi-Annual,3.2-SA-ATS.100-9,Semi-Annual,ATS.100,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-12,Annual,ATS.120,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-13,Annual,ATS.120,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-14,Annual,ATS.120,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-15,Annual,ATS.120,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-16,Annual,ATS.120,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-17,Annual,ATS.120,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.120Annual,3.2,3.2-ATS.120-Annual,3.2-A-ATS.120-18,Annual,ATS.120,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-1,Semi-Annual,ATS.120,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-10,Semi-Annual,ATS.120,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-11,Semi-Annual,ATS.120,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-2,Semi-Annual,ATS.120,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-3,Semi-Annual,ATS.120,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-4,Semi-Annual,ATS.120,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-5,Semi-Annual,ATS.120,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-6,Semi-Annual,ATS.120,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-7,Semi-Annual,ATS.120,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-8,Semi-Annual,ATS.120,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-8A,Semi-Annual,ATS.120,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.120Semi-Annual,3.2,3.2-ATS.120-Semi-Annual,3.2-SA-ATS.120-9,Semi-Annual,ATS.120,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-12,Annual,ATS.150,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-13,Annual,ATS.150,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-14,Annual,ATS.150,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-15,Annual,ATS.150,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-16,Annual,ATS.150,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-17,Annual,ATS.150,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.150Annual,3.2,3.2-ATS.150-Annual,3.2-A-ATS.150-18,Annual,ATS.150,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-1,Semi-Annual,ATS.150,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-10,Semi-Annual,ATS.150,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-11,Semi-Annual,ATS.150,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-2,Semi-Annual,ATS.150,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-3,Semi-Annual,ATS.150,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-4,Semi-Annual,ATS.150,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-5,Semi-Annual,ATS.150,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-6,Semi-Annual,ATS.150,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-7,Semi-Annual,ATS.150,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-8,Semi-Annual,ATS.150,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-8A,Semi-Annual,ATS.150,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.150Semi-Annual,3.2,3.2-ATS.150-Semi-Annual,3.2-SA-ATS.150-9,Semi-Annual,ATS.150,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-12,Annual,ATS.200,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-13,Annual,ATS.200,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-14,Annual,ATS.200,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-15,Annual,ATS.200,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-16,Annual,ATS.200,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-17,Annual,ATS.200,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.200Annual,3.2,3.2-ATS.200-Annual,3.2-A-ATS.200-18,Annual,ATS.200,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-1,Semi-Annual,ATS.200,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-10,Semi-Annual,ATS.200,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-11,Semi-Annual,ATS.200,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-2,Semi-Annual,ATS.200,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-3,Semi-Annual,ATS.200,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-4,Semi-Annual,ATS.200,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-5,Semi-Annual,ATS.200,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-6,Semi-Annual,ATS.200,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-7,Semi-Annual,ATS.200,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-8,Semi-Annual,ATS.200,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-8A,Semi-Annual,ATS.200,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.200Semi-Annual,3.2,3.2-ATS.200-Semi-Annual,3.2-SA-ATS.200-9,Semi-Annual,ATS.200,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-12,Annual,ATS.230,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-13,Annual,ATS.230,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-14,Annual,ATS.230,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-15,Annual,ATS.230,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-16,Annual,ATS.230,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-17,Annual,ATS.230,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.230Annual,3.2,3.2-ATS.230-Annual,3.2-A-ATS.230-18,Annual,ATS.230,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-1,Semi-Annual,ATS.230,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-10,Semi-Annual,ATS.230,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-11,Semi-Annual,ATS.230,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-2,Semi-Annual,ATS.230,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-3,Semi-Annual,ATS.230,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-4,Semi-Annual,ATS.230,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-5,Semi-Annual,ATS.230,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-6,Semi-Annual,ATS.230,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-7,Semi-Annual,ATS.230,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-8,Semi-Annual,ATS.230,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-8A,Semi-Annual,ATS.230,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.230Semi-Annual,3.2,3.2-ATS.230-Semi-Annual,3.2-SA-ATS.230-9,Semi-Annual,ATS.230,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-12,Annual,ATS.260,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-13,Annual,ATS.260,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-14,Annual,ATS.260,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-15,Annual,ATS.260,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-16,Annual,ATS.260,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-17,Annual,ATS.260,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.260Annual,3.2,3.2-ATS.260-Annual,3.2-A-ATS.260-18,Annual,ATS.260,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-1,Semi-Annual,ATS.260,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-10,Semi-Annual,ATS.260,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-11,Semi-Annual,ATS.260,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-2,Semi-Annual,ATS.260,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-3,Semi-Annual,ATS.260,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-4,Semi-Annual,ATS.260,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-5,Semi-Annual,ATS.260,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-6,Semi-Annual,ATS.260,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-7,Semi-Annual,ATS.260,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-8,Semi-Annual,ATS.260,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-8A,Semi-Annual,ATS.260,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.260Semi-Annual,3.2,3.2-ATS.260-Semi-Annual,3.2-SA-ATS.260-9,Semi-Annual,ATS.260,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-12,Annual,ATS.400,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-13,Annual,ATS.400,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-14,Annual,ATS.400,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-15,Annual,ATS.400,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-16,Annual,ATS.400,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-17,Annual,ATS.400,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.400Annual,3.2,3.2-ATS.400-Annual,3.2-A-ATS.400-18,Annual,ATS.400,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-1,Semi-Annual,ATS.400,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-10,Semi-Annual,ATS.400,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-11,Semi-Annual,ATS.400,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-2,Semi-Annual,ATS.400,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-3,Semi-Annual,ATS.400,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-4,Semi-Annual,ATS.400,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-5,Semi-Annual,ATS.400,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-6,Semi-Annual,ATS.400,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-7,Semi-Annual,ATS.400,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-8,Semi-Annual,ATS.400,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-8A,Semi-Annual,ATS.400,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.400Semi-Annual,3.2,3.2-ATS.400-Semi-Annual,3.2-SA-ATS.400-9,Semi-Annual,ATS.400,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-12,Annual,ATS.600,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-13,Annual,ATS.600,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-14,Annual,ATS.600,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-15,Annual,ATS.600,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-16,Annual,ATS.600,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-17,Annual,ATS.600,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.600Annual,3.2,3.2-ATS.600-Annual,3.2-A-ATS.600-18,Annual,ATS.600,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-1,Semi-Annual,ATS.600,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-10,Semi-Annual,ATS.600,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-11,Semi-Annual,ATS.600,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-2,Semi-Annual,ATS.600,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-3,Semi-Annual,ATS.600,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-4,Semi-Annual,ATS.600,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-5,Semi-Annual,ATS.600,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-6,Semi-Annual,ATS.600,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-7,Semi-Annual,ATS.600,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-8,Semi-Annual,ATS.600,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-8A,Semi-Annual,ATS.600,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.600Semi-Annual,3.2,3.2-ATS.600-Semi-Annual,3.2-SA-ATS.600-9,Semi-Annual,ATS.600,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-12,Annual,ATS.800,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-13,Annual,ATS.800,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-14,Annual,ATS.800,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-15,Annual,ATS.800,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-16,Annual,ATS.800,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-17,Annual,ATS.800,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.800Annual,3.2,3.2-ATS.800-Annual,3.2-A-ATS.800-18,Annual,ATS.800,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-1,Semi-Annual,ATS.800,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-10,Semi-Annual,ATS.800,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-11,Semi-Annual,ATS.800,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
