HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-2,Semi-Annual,ATS.800,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-3,Semi-Annual,ATS.800,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-4,Semi-Annual,ATS.800,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-5,Semi-Annual,ATS.800,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-6,Semi-Annual,ATS.800,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-7,Semi-Annual,ATS.800,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-8,Semi-Annual,ATS.800,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-8A,Semi-Annual,ATS.800,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.800Semi-Annual,3.2,3.2-ATS.800-Semi-Annual,3.2-SA-ATS.800-9,Semi-Annual,ATS.800,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-12,Annual,ATS.899,UNITY," Replace eroded arcing contacts, if necessary.",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-13,Annual,ATS.899,UNITY, Adjust main and arcing contacts for simultaneous breaking in accordance with the manufacturer’s procedure.,YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-14,Annual,ATS.899,UNITY," Remove old lubricant residues, then lubricate
the transfer switch
mechanisms and their associated devices and
linkages as specified
by the manufacturer.",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-15,Annual,ATS.899,UNITY, Operate the ATS manually to verify proper function.,YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-16,Annual,ATS.899,UNITY,"Check for the proper settings for voltage and frequency sensing, pickup, and dropout features for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-17,Annual,ATS.899,UNITY," Clean the top, bottom, and doors of the ATS enclosure.",YesNo,Yes,Specific List
3.2ATS.899Annual,3.2,3.2-ATS.899-Annual,3.2-A-ATS.899-18,Annual,ATS.899,UNITY," If authorized and coordinated by the facility manager, test the re-energized ATS by switching from the normal source to the emergency source and back to verify proper function under load.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-1,Semi-Annual,ATS.899,UNITY,"Inspect the visually accessible portions of the ATS for evidence of heat, water, and mechanical damage. Such evidence guides the technician’s further investigation and assessment of the internal portions of the ATS and its gear ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-10,Semi-Annual,ATS.899,UNITY,Measure and record the millivolt drop across each energized stationary and main contact while the switch is placed in each source position. ,YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-11,Semi-Annual,ATS.899,UNITY,Measure the contact resistance across the main and arcing contacts. ,YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-2,Semi-Annual,ATS.899,UNITY,"After de-energizing upstream switchgear or placing the ATS in bypass mode, inspect the interior to verify that transfer switch mechanisms are intact together with their control circuit wiring, relays, and contacts. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-3,Semi-Annual,ATS.899,UNITY,"Inspect insulating parts, mechanism covers, and arc chutes for evidence of heat, discoloration and/or mechanical damage. replace any that are excessively worn or damaged.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-4,Semi-Annual,ATS.899,UNITY,"Check the alignment, deflection, gap, and wiping action of the main and arcing contacts. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-5,Semi-Annual,ATS.899,UNITY,"Inspect main and arcing contacts for wear, pitting, erosion, and discoloration, which indicate arcing or heat-related deterioration. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-6,Semi-Annual,ATS.899,UNITY,"Inspect the transfer mechanisms, coils, and contacts for evidence of damage or malfunction ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-7,Semi-Annual,ATS.899,UNITY,"Check the tightness of all de-energized cable, wire, and bus connections. Re-secure any loose connections that are found.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-8,Semi-Annual,ATS.899,UNITY,"Record and verify all settings for voltage and frequency sensing, pickup, and dropout parameters for both normal and emergency power, as well as settings for all timing functions. ",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-8A,Semi-Annual,ATS.899,UNITY,"If the settings are inadvertently changed, then the recorded information will facilitate the recovery of normal operation.",YesNo,Yes,Specific List
3.2ATS.899Semi-Annual,3.2,3.2-ATS.899-Semi-Annual,3.2-SA-ATS.899-9,Semi-Annual,ATS.899,UNITY,"Measure the pre-inspection voltage and current at the Phase A, B, and C connections to verify that these values are within corresponding
operating specifications ",YesNo,Yes,Specific List
2.16ATTAnnual,2.16,2.16-ATT-Annual,2.16-A-ATT-3,Annual,ATT,GSH,"Inspect sound attenuator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.16ATTAnnual,2.16,2.16-ATT-Annual,2.16-A-ATT-4,Annual,ATT,GSH,"Check attenuator for dirt, debris, and/or damaged/loose flexible connections. Clean attenuator and tighten/replace connections as needed.",YesNo,Yes,Specific List
2.16ATTSemi-Annual,2.16,2.16-ATT-Semi-Annual,2.16-SA-ATT-1,Semi-Annual,ATT,GSH,"Verify that Perforated sheet metal liner and baffles are undamaged, remaining parallel, airspaces between baffles are free of debris, holes in perforated sheet metal liner are open and free of dust and foreign matter, no signs of rusting",YesNo,Yes,Specific List
2.16ATTSemi-Annual,2.16,2.16-ATT-Semi-Annual,2.16-SA-ATT-1A,Semi-Annual,ATT,GSH,Vacuum dry deposits from airspaces and sheet metal liner. Remove grease laden deposits with mild detergent solution or isopropyl water base solution,YesNo,Yes,Specific List
2.16ATTSemi-Annual,2.16,2.16-ATT-Semi-Annual,2.16-SA-ATT-2,Semi-Annual,ATT,GSH,Check screens for dirt accumulation Check screens for dirt accumulation,YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-1,Annual,ATT-ST,GSH,"Verify that Perforated sheet metal liner and baffles are undamaged, remaining parallel, airspaces between baffles are free of debris, holes in perforated sheet metal liner are open and free of dust and foreign matter, no signs of rusting",YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-1A,Annual,ATT-ST,GSH,Vacuum dry deposits from airspaces and sheet metal liner. Remove grease laden deposits with mild detergent solution or isopropyl water base solution,YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-3,Annual,ATT-ST,GSH,"Inspect sound attenuator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.16ATT-STAnnual,2.16,2.16-ATT-ST-Annual,2.16-A-ATT-ST-4,Annual,ATT-ST,GSH,"Check attenuator for dirt, debris, and/or damaged/loose flexible connections. Clean attenuator and tighten/replace connections as needed.",YesNo,Yes,Specific List
2.16ATT-STMonthly,2.16,2.16-ATT-ST-Monthly,2.16-M-ATT-ST-2,Monthly,ATT-ST,GSH,Check screens for dirt accumulation Check screens for dirt accumulation,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-1,Monthly,BA,KEYS FENCE,Preventive Maintenance Inspection ,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-2,Monthly,BA,KEYS FENCE, System Software Preventive Maintenance (PM),YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-3,Monthly,BA,KEYS FENCE, Electronic Controls PM,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-4,Monthly,BA,KEYS FENCE, Check Fluid Levels PM,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-6,Monthly,BA,KEYS FENCE, Hydraulic cylinder maintenance,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-7,Monthly,BA,KEYS FENCE, Bearing maintenance and lubricationn,YesNo,Yes,Specific List
7.2BAMonthly,7.2,7.2-BA-Monthly,7.2-M-BA-8,Monthly,BA,KEYS FENCE, General Maintenance,YesNo,Yes,Specific List
7.2BAQuinquennial,7.2,7.2-BA-Quinquennial,7.2-QQ-BA-5,Quinquennial,BA,KEYS FENCE, Change Hydraulic Fluid,YesNo,Yes,Specific List
7.3BALCONYBi-Annual,7.3,7.3-BALCONY-Bi-Annual,7.3-BA-BALCONY-1,Bi-Annual,BALCONY,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1,Bi-Annual,BAR,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1A,Bi-Annual,BAR,GMS,"3.Interior Reinforced Concrete Liner - Visually Inspect for cracks, spalls, exposed reinforcement on both sides.",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1B,Bi-Annual,BAR,GMS,"4.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.11BARBi-Annual,7.11,7.11-BAR-Bi-Annual,7.11-BA-BAR-1C,Bi-Annual,BAR,GMS,"6.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3BATHROOM / LOCKER ROOMBi-Annual,7.3,7.3-BATHROOM / LOCKER ROOM-Bi-Annual,7.3-BA-BATHROOM / LOCKER ROOM-1,Bi-Annual,BATHROOM / LOCKER ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3BATTERY ROOMBi-Annual,7.3,7.3-BATTERY ROOM-Bi-Annual,7.3-BA-BATTERY ROOM-1,Bi-Annual,BATTERY ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
5.2BCAnnual,5.2,5.2-BC-Annual,5.2-A-BC-2,Annual,BC,UFCO, Charger Test,YesNo,Yes,Specific List
5.2BCQuinquennial,5.2,5.2-BC-Quinquennial,5.2-QQ-BC-5,Quinquennial,BC,UFCO, Battery Replacement,YesNo,Yes,Specific List
5.2BCSemi-Annual,5.2,5.2-BC-Semi-Annual,5.2-SA-BC-1,Semi-Annual,BC,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2BCSemi-Annual,5.2,5.2-BC-Semi-Annual,5.2-SA-BC-3,Semi-Annual,BC,UFCO, Discharge Test,YesNo,Yes,Specific List
5.2BCSemi-Annual,5.2,5.2-BC-Semi-Annual,5.2-SA-BC-4,Semi-Annual,BC,UFCO, Load Voltage Test,YesNo,Yes,Specific List
2.16BDDSemi-Annual,2.16,2.16-BDD-Semi-Annual,2.16-SA-BDD-1,Semi-Annual,BDD,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8BDDSemi-Annual,2.8,2.8-BDD-Semi-Annual,2.8-SA-BDD-1,Semi-Annual,BDD,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-10,Annual,BEF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-11,Annual,BEF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-12,Annual,BEF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-4,Annual,BEF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-5,Annual,BEF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-6,Annual,BEF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-7,Annual,BEF,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-8,Annual,BEF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16BEFAnnual,2.16,2.16-BEF-Annual,2.16-A-BEF-9,Annual,BEF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16BEFSemi-Annual,2.16,2.16-BEF-Semi-Annual,2.16-SA-BEF-1,Semi-Annual,BEF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
BEFSemi-Annual,,-BEF-Semi-Annual,2.16-SA-BEF-2,Semi-Annual,BEF,,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16BEFSemi-Annual,2.16,2.16-BEF-Semi-Annual,2.16-SA-BEF-3,Semi-Annual,BEF,RENEWEDGE/TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-1,Semi-Annual,BEF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-10,Semi-Annual,BEF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-11,Semi-Annual,BEF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-12,Semi-Annual,BEF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
BEFSemi-Annual,,-BEF-Semi-Annual,2.7-SA-BEF-2,Semi-Annual,BEF,,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-3,Semi-Annual,BEF,RENEWEDGE/TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-4,Semi-Annual,BEF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-5,Semi-Annual,BEF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-6,Semi-Annual,BEF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-7,Semi-Annual,BEF,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-8,Semi-Annual,BEF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7BEFSemi-Annual,2.7,2.7-BEF-Semi-Annual,2.7-SA-BEF-9,Semi-Annual,BEF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.4BFVAnnual,2.4,2.4-BFV-Annual,2.4-A-BFV-1,Annual,BFV,GSH,"Inspect butterfly valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1,Daily,BHR,UBM,DAY1:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1A,Daily,BHR,UBM,DAY2:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AA,Daily,BHR,UBM,DAY28:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AB,Daily,BHR,UBM,DAY29:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AC,Daily,BHR,UBM,DAY30:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1AD,Daily,BHR,UBM,DAY31:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1B,Daily,BHR,UBM,DAY3:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1C,Daily,BHR,UBM,DAY4:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1D,Daily,BHR,UBM,DAY5:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1E,Daily,BHR,UBM,DAY6:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1F,Daily,BHR,UBM,DAY7:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1G,Daily,BHR,UBM,DAY8:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1H,Daily,BHR,UBM,DAY9:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1I,Daily,BHR,UBM,DAY10:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1J,Daily,BHR,UBM,DAY11:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1K,Daily,BHR,UBM,DAY12:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1L,Daily,BHR,UBM,DAY13:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1M,Daily,BHR,UBM,DAY14:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1N,Daily,BHR,UBM,DAY15:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1O,Daily,BHR,UBM,DAY16:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1P,Daily,BHR,UBM,DAY17:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1Q,Daily,BHR,UBM,DAY18:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1R,Daily,BHR,UBM,DAY19:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1S,Daily,BHR,UBM,DAY20:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1T,Daily,BHR,UBM,DAY21:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1U,Daily,BHR,UBM,DAY22:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1V,Daily,BHR,UBM,DAY23:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1W,Daily,BHR,UBM,DAY24:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1X,Daily,BHR,UBM,DAY25:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1Y,Daily,BHR,UBM,DAY26:  Clean BOH restroom.,YesNo,Yes,Specific List
7.4BHRDaily,7.4,7.4-BHR-Daily,7.4-31M-BHR-1Z,Daily,BHR,UBM,DAY27:  Clean BOH restroom.,YesNo,Yes,Specific List
4.6BMS/FLSS APP SERVERAnnual,4.6,4.6-BMS/FLSS APP SERVER-Annual,"4.6-A-BMS/FLSS APP SERVER
-1",Annual,BMS/FLSS APP SERVER,TORFI," Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.6BMS/FLSS APP
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS APP
SOFTWARE-Annual","4.6-A-BMS/FLSS APP
SOFTWARE-1",Annual,"BMS/FLSS APP
SOFTWARE",TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
"4.6BMS/FLSS CL
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS CL
SOFTWARE-Annual","4.6-A-BMS/FLSS CL
SOFTWARE -1",Annual,"BMS/FLSS CL
SOFTWARE",TORFI, Perform any required WinCCOA software updates.,YesNo,Yes,Specific List
"4.6BMS/FLSS CL
WORKSTATION Annual",4.6,"4.6-BMS/FLSS CL
WORKSTATION -Annual","4.6-A-BMS/FLSS CL
WORKSTATION -1",Annual,"BMS/FLSS CL
WORKSTATION ",TORFI," Perform required windows operating system
updates, patches, upgrades. Replace power
supply or network interface card as required.",YesNo,Yes,Specific List
4.6BMS/FLSS DB SERVERAnnual,4.6,4.6-BMS/FLSS DB SERVER-Annual,"4.6-A-BMS/FLSS DB SERVER-
1",Annual,BMS/FLSS DB SERVER,TORFI," Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.6BMS/FLSS DB
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS DB
SOFTWARE-Annual","4.6-A-BMS/FLSS DB
SOFTWARE -1",Annual,"BMS/FLSS DB
SOFTWARE",TORFI," Perform any required Oracle and Crystal reports software updates, database programing/configuration modifications.",YesNo,Yes,Specific List
4.6BMS/FLSS PB SERVERAnnual,4.6,4.6-BMS/FLSS PB SERVER-Annual,"4.6-A-BMS/FLSS PB SERVER-
1",Annual,BMS/FLSS PB SERVER,TORFI," Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.6BMS/FLSS PB
SOFTWAREAnnual",4.6,"4.6-BMS/FLSS PB
SOFTWARE-Annual","4.6-A-BMS/FLSS PB
SOFTWARE -1",Annual,"BMS/FLSS PB
SOFTWARE",TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
2.3BOGVQuarterly,2.3,2.3-BOGV-Quarterly,2.3-Q-BOGV-1,Quarterly,BOGV,GSH,"Inspect bleed-off gate valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1,Daily,BOH,UBM,DAY1:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1A,Daily,BOH,UBM,DAY2:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AA,Daily,BOH,UBM,DAY28:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AB,Daily,BOH,UBM,DAY29:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AC,Daily,BOH,UBM,DAY30:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1AD,Daily,BOH,UBM,DAY31:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1B,Daily,BOH,UBM,DAY3:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1C,Daily,BOH,UBM,DAY4:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1D,Daily,BOH,UBM,DAY5:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1E,Daily,BOH,UBM,DAY6:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1F,Daily,BOH,UBM,DAY7:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1G,Daily,BOH,UBM,DAY8:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1H,Daily,BOH,UBM,DAY9:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1I,Daily,BOH,UBM,DAY10:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1J,Daily,BOH,UBM,DAY11:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1K,Daily,BOH,UBM,DAY12:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1L,Daily,BOH,UBM,DAY13:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1M,Daily,BOH,UBM,DAY14:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1N,Daily,BOH,UBM,DAY15:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1O,Daily,BOH,UBM,DAY16:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1P,Daily,BOH,UBM,DAY17:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1Q,Daily,BOH,UBM,DAY18:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1R,Daily,BOH,UBM,DAY19:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1S,Daily,BOH,UBM,DAY20:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1T,Daily,BOH,UBM,DAY21:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1U,Daily,BOH,UBM,DAY22:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1V,Daily,BOH,UBM,DAY23:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1W,Daily,BOH,UBM,DAY24:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1X,Daily,BOH,UBM,DAY25:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1Y,Daily,BOH,UBM,DAY26:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-1Z,Daily,BOH,UBM,DAY27:  General Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2,Daily,BOH,UBM,DAY1:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2A,Daily,BOH,UBM,DAY2:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AA,Daily,BOH,UBM,DAY28:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AB,Daily,BOH,UBM,DAY29:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AC,Daily,BOH,UBM,DAY30:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2AD,Daily,BOH,UBM,DAY31:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2B,Daily,BOH,UBM,DAY3:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2C,Daily,BOH,UBM,DAY4:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2D,Daily,BOH,UBM,DAY5:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2E,Daily,BOH,UBM,DAY6:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2F,Daily,BOH,UBM,DAY7:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2G,Daily,BOH,UBM,DAY8:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2H,Daily,BOH,UBM,DAY9:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2I,Daily,BOH,UBM,DAY10:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2J,Daily,BOH,UBM,DAY11:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2K,Daily,BOH,UBM,DAY12:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2L,Daily,BOH,UBM,DAY13:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2M,Daily,BOH,UBM,DAY14:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2N,Daily,BOH,UBM,DAY15:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2O,Daily,BOH,UBM,DAY16:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2P,Daily,BOH,UBM,DAY17:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2Q,Daily,BOH,UBM,DAY18:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2R,Daily,BOH,UBM,DAY19:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2S,Daily,BOH,UBM,DAY20:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2T,Daily,BOH,UBM,DAY21:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2U,Daily,BOH,UBM,DAY22:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2V,Daily,BOH,UBM,DAY23:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2W,Daily,BOH,UBM,DAY24:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2X,Daily,BOH,UBM,DAY25:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2Y,Daily,BOH,UBM,DAY26:  Contact Surface Cleaning,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-2Z,Daily,BOH,UBM,DAY27:  Contact Surface Cleaning,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3,Daily,BOH,,DAY1: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3A,Daily,BOH,,DAY2: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AA,Daily,BOH,,DAY3: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AB,Daily,BOH,,DAY4: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AC,Daily,BOH,,DAY5: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3AD,Daily,BOH,,DAY6: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3B,Daily,BOH,,DAY7: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3C,Daily,BOH,,DAY8: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3D,Daily,BOH,,DAY9: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3E,Daily,BOH,,DAY10: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3F,Daily,BOH,,DAY11: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3G,Daily,BOH,,DAY12: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3H,Daily,BOH,,DAY13: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3I,Daily,BOH,,DAY14: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3J,Daily,BOH,,DAY15: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3K,Daily,BOH,,DAY16: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3L,Daily,BOH,,DAY17: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3M,Daily,BOH,,DAY18: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3N,Daily,BOH,,DAY19: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3O,Daily,BOH,,DAY20: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3P,Daily,BOH,,DAY21: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3Q,Daily,BOH,,DAY22: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3R,Daily,BOH,,DAY23: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3S,Daily,BOH,,DAY24: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3T,Daily,BOH,,DAY25: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3U,Daily,BOH,,DAY26: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3V,Daily,BOH,,DAY27: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3W,Daily,BOH,,DAY28: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3X,Daily,BOH,,DAY29: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3Y,Daily,BOH,,DAY30: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
BOHDaily,,-BOH-Daily,7.4-31M-BOH-3Z,Daily,BOH,,DAY31: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY ELECTRIC TSOW 3.4,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4,Daily,BOH,UBM,DAY1:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4A,Daily,BOH,UBM,DAY2:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AA,Daily,BOH,UBM,DAY28:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AB,Daily,BOH,UBM,DAY29:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AC,Daily,BOH,UBM,DAY30:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4AD,Daily,BOH,UBM,DAY31:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4B,Daily,BOH,UBM,DAY3:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4C,Daily,BOH,UBM,DAY4:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4D,Daily,BOH,UBM,DAY5:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4E,Daily,BOH,UBM,DAY6:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4F,Daily,BOH,UBM,DAY7:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4G,Daily,BOH,UBM,DAY8:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4H,Daily,BOH,UBM,DAY9:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4I,Daily,BOH,UBM,DAY10:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4J,Daily,BOH,UBM,DAY11:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4K,Daily,BOH,UBM,DAY12:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4L,Daily,BOH,UBM,DAY13:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4M,Daily,BOH,UBM,DAY14:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4N,Daily,BOH,UBM,DAY15:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4O,Daily,BOH,UBM,DAY16:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4P,Daily,BOH,UBM,DAY17:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4Q,Daily,BOH,UBM,DAY18:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4R,Daily,BOH,UBM,DAY19:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4S,Daily,BOH,UBM,DAY20:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4T,Daily,BOH,UBM,DAY21:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4U,Daily,BOH,UBM,DAY22:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4V,Daily,BOH,UBM,DAY23:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4W,Daily,BOH,UBM,DAY24:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4X,Daily,BOH,UBM,DAY25:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4Y,Daily,BOH,UBM,DAY26:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-4Z,Daily,BOH,UBM,DAY27:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5,Daily,BOH,UBM,DAY1:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5A,Daily,BOH,UBM,DAY2:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AA,Daily,BOH,UBM,DAY28:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AB,Daily,BOH,UBM,DAY29:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AC,Daily,BOH,UBM,DAY30:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5AD,Daily,BOH,UBM,DAY31:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5B,Daily,BOH,UBM,DAY3:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5C,Daily,BOH,UBM,DAY4:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5D,Daily,BOH,UBM,DAY5:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5E,Daily,BOH,UBM,DAY6:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5F,Daily,BOH,UBM,DAY7:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5G,Daily,BOH,UBM,DAY8:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5H,Daily,BOH,UBM,DAY9:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5I,Daily,BOH,UBM,DAY10:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5J,Daily,BOH,UBM,DAY11:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5K,Daily,BOH,UBM,DAY12:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5L,Daily,BOH,UBM,DAY13:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5M,Daily,BOH,UBM,DAY14:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5N,Daily,BOH,UBM,DAY15:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5O,Daily,BOH,UBM,DAY16:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5P,Daily,BOH,UBM,DAY17:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5Q,Daily,BOH,UBM,DAY18:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5R,Daily,BOH,UBM,DAY19:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5S,Daily,BOH,UBM,DAY20:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5T,Daily,BOH,UBM,DAY21:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5U,Daily,BOH,UBM,DAY22:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5V,Daily,BOH,UBM,DAY23:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5W,Daily,BOH,UBM,DAY24:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5X,Daily,BOH,UBM,DAY25:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5Y,Daily,BOH,UBM,DAY26:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4BOHDaily,7.4,7.4-BOH-Daily,7.4-31M-BOH-5Z,Daily,BOH,UBM,DAY27:  Recyclable Collection & Removal,YesNo,Yes,Specific List
2.3BPGVQuarterly,2.3,2.3-BPGV-Quarterly,2.3-Q-BPGV-1,Quarterly,BPGV,GSH,"Inspect bypass globe valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
5.2BPSAnnual,5.2,5.2-BPS-Annual,5.2-A-BPS-2,Annual,BPS,UFCO," All secondary (standby) power shall be disconnected and tested under maximum load, including all alarm appliances requiring simultaneous operation.",YesNo,Yes,Specific List
5.2BPSSemi-Annual,5.2,5.2-BPS-Semi-Annual,5.2-SA-BPS-1,Semi-Annual,BPS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.16BRDSemi-Annual,2.16,2.16-BRD-Semi-Annual,2.16-SA-BRD-1,Semi-Annual,BRD,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
3.3BTMonthly,3.3,3.3-BT-Monthly,3.3-M-BT-3,Monthly,BT,UNITY/PENN,"Continuously monitor fuel level in fuel tanks.
Fuel Level is required to be maintained at 85% to 95% of the
total tank capacity at all times. Add fuel as needed, following manufacturer's guidelines.",YesNo,Yes,Specific List
3.3BTQuarterly,3.3,3.3-BT-Quarterly,3.3-Q-BT-1,Quarterly,BT,UNITY/PENN,"Check exterior/interior of tank
for any damage. Record location of damage. Note any leaks.",YesNo,Yes,Specific List
3.3BTQuarterly,3.3,3.3-BT-Quarterly,3.3-Q-BT-2,Quarterly,BT,UNITY/PENN,Inspect piping connections to tank. Check for any leaks or damage. Clean and address any leaks.,YesNo,Yes,Specific List
2.3BVQuarterly,2.3,2.3-BV-Quarterly,2.3-Q-BV-1,Quarterly,BV,GSH,"Inspect balancing valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4BVRAnnual,2.4,2.4-BVR-Annual,2.4-A-BVR-1,Annual,BVR,GSH,"Inspect circuit balancing valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
4.6C1Bi-Weekly,4.6,4.6-C1-Bi-Weekly,4.6-2M-C1-2,Bi-Weekly,C1,TORFI,WEEKA:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
4.6C1Bi-Weekly,4.6,4.6-C1-Bi-Weekly,4.6-2M-C1-2A,Bi-Weekly,C1,TORFI,WEEKB:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1,Daily,CAR.EL,UBM,DAY1:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1A,Daily,CAR.EL,UBM,DAY2:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AA,Daily,CAR.EL,UBM,DAY28:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AB,Daily,CAR.EL,UBM,DAY29:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AC,Daily,CAR.EL,UBM,DAY30:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1AD,Daily,CAR.EL,UBM,DAY31:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1B,Daily,CAR.EL,UBM,DAY3:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1C,Daily,CAR.EL,UBM,DAY4:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1D,Daily,CAR.EL,UBM,DAY5:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1E,Daily,CAR.EL,UBM,DAY6:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1F,Daily,CAR.EL,UBM,DAY7:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1G,Daily,CAR.EL,UBM,DAY8:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1H,Daily,CAR.EL,UBM,DAY9:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1I,Daily,CAR.EL,UBM,DAY10:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1J,Daily,CAR.EL,UBM,DAY11:  Car Cleaning,YesNo,Yes,Specific List
