HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1K,Daily,CAR.EL,UBM,DAY12:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1L,Daily,CAR.EL,UBM,DAY13:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1M,Daily,CAR.EL,UBM,DAY14:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1N,Daily,CAR.EL,UBM,DAY15:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1O,Daily,CAR.EL,UBM,DAY16:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1P,Daily,CAR.EL,UBM,DAY17:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1Q,Daily,CAR.EL,UBM,DAY18:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1R,Daily,CAR.EL,UBM,DAY19:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1S,Daily,CAR.EL,UBM,DAY20:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1T,Daily,CAR.EL,UBM,DAY21:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1U,Daily,CAR.EL,UBM,DAY22:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1V,Daily,CAR.EL,UBM,DAY23:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1W,Daily,CAR.EL,UBM,DAY24:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1X,Daily,CAR.EL,UBM,DAY25:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1Y,Daily,CAR.EL,UBM,DAY26:  Car Cleaning,YesNo,Yes,Specific List
7.4CAR.ELDaily,7.4,7.4-CAR.EL-Daily,7.4-31M-CAR.EL-1Z,Daily,CAR.EL,UBM,DAY27:  Car Cleaning,YesNo,Yes,Specific List
2.16CBAnnual,2.16,2.16-CB-Annual,2.16-A-CB-1,Annual,CB,UNITY,Inspect for cracks in the case. Inspect for loose connections or evidence of overheating. Maintain clean of external contamination.,YesNo,Yes,Specific List
2.16CBAnnual,2.16,2.16-CB-Annual,2.16-A-CB-2,Annual,CB,UNITY,Inspect for loose connections or evidence of overheating. Tighten loose connections as required.,YesNo,Yes,Specific List
2.16CBAnnual,2.16,2.16-CB-Annual,2.16-A-CB-3,Annual,CB,UNITY, Manually operate and trip the breaker to exercise the tripping mechanisms.,YesNo,Yes,Specific List
3.5CCTBQuarterly,3.5,3.5-CCTB-Quarterly,3.5-Q-CCTB-1,Quarterly,CCTB,UNITY, Wipe Clean,YesNo,Yes,Specific List
3.5CCTBQuarterly,3.5,3.5-CCTB-Quarterly,3.5-Q-CCTB-2,Quarterly,CCTB,UNITY,Visual Inspection ,YesNo,Yes,Specific List
3.5CCTBQuarterly,3.5,3.5-CCTB-Quarterly,3.5-Q-CCTB-3,Quarterly,CCTB,UNITY,Record Readings ,YesNo,Yes,Specific List
7.4CELAnnual,7.4,7.4-CEL-Annual,7.4-A-CEL-1,Annual,CEL,UBM, Clean Ceiling,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6,Weekly,CH,TORFI/GSH,WEEK1: Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6A,Weekly,CH,TORFI/GSH,WEEK2: Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6B,Weekly,CH,TORFI/GSH,WEEK3:Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHWeekly,2.3,2.3-CH-Weekly,2.3-4M-CH-6C,Weekly,CH,TORFI/GSH,WEEK4: Controls: Review ICVC Alarm/Alert History. Controls: Address any alarms.,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-1,Annual,CH,CARRIER,"Check variable-frequency drive for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter. Change VFD refrigerant strainer.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-10,Annual,CH,CARRIER,Condenser: Inspect condenser tubes. Inspect relief valves. Verify water pressure differential. Condenser: Replace refrigerant filter/drier. Clean condenser tubes. Leak test.,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-16,Annual,CH,GSH,FLUSH TUBES FOR CORROSION RESISTANCE Cooler: For seasonal shutdown - Isolate and drain waterbox. Remove waterbox cover from one end. Use compressed air to clear tubes. ,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-17,Annual,CH,GSH,FLUSH TUBES FOR CORROSION RESISTANCE Condenser: For seasonal shutdown - Isolate and drain waterbox. Remove waterbox cover from one end. Use compressed air to clear tubes.,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-2,Annual,CH,CARRIER,"Check control box for dirt, debris, and/or loose terminations. Check pressure transducers. Confirm accuracy of thermistors. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-3,Annual,CH,CARRIER,"Check refrigerant system pressures and/or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-4,Annual,CH,CARRIER,"Check for evidence of build-up, fouling, corrosion, or degradation on heat exchange surfaces. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-5,Annual,CH,CARRIER,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-8,Annual,CH,CARRIER, Compressor: Change oil filter. Send oil sample out for analysis. Change oil if required by analysis. Leak test.,YesNo,Yes,Specific List
2.3CHAnnual,2.3,2.3-CH-Annual,2.3-A-CH-9,Annual,CH,CARRIER,Cooler: Inspect cooler tubes. Inspect relief valves. Verify water pressure differential. Cooler: Clean cooler tubes. Leak test.,YesNo,Yes,Specific List
2.3CHMonthly,2.3,2.3-CH-Monthly,2.3-M-CH-18,Monthly,CH,CARRIER,"VERIFY CONTROL POWER IS ON Controls: For seasonal shutdown, do not disconnect control power.",YesNo,Yes,Specific List
2.3CHMonthly,2.3,2.3-CH-Monthly,2.3-M-CH-7,Monthly,CH,TORFI/GSH,Controls: Perform an Automated Controls test. Controls: Record test results. Address any issues during test and re-test as necessary.,YesNo,Yes,Specific List
2.3CHQuinquennial,2.3,2.3-CH-Quinquennial,2.3-QQ-CH-11,Quinquennial,CH,CARRIER,Oil Reclaim: Inspect oil sump strainer (Inspect in first year and every 5 years thereafter). Inspect oil sump heater. Oil Reclaim: Record any issues with oil sump strainer or heater.,YesNo,Yes,Specific List
2.3CHQuinquennial,2.3,2.3-CH-Quinquennial,2.3-QQ-CH-14,Quinquennial,CH,CARRIER,Compressor: Inspect compressor shafts and bearings. Compressor: Change oil charge (if required based on oil analysis or if oil analysis has not been performed).,YesNo,Yes,Specific List
2.3CHQuinquennial,2.3,2.3-CH-Quinquennial,2.3-QQ-CH-15,Quinquennial,CH,CARRIER,Economizer: Inspect float valve and damper valve. Economizer: Record any issues.,YesNo,Yes,Specific List
2.3CHTriennial,2.3,2.3-CH-Triennial,2.3-T-CH-12,Triennial,CH,CARRIER, Cooler: Perform eddy current test.,YesNo,Yes,Specific List
2.3CHTriennial,2.3,2.3-CH-Triennial,2.3-T-CH-13,Triennial,CH,CARRIER,Condenser: Inspect float valve and strainer. Condenser: Perform eddy current test.,YesNo,Yes,Specific List
7.3CHAMBERBi-Annual,7.3,7.3-CHAMBER-Bi-Annual,7.3-BA-CHAMBER-1,Bi-Annual,CHAMBER,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3CHASEBi-Annual,7.3,7.3-CHASE-Bi-Annual,7.3-BA-CHASE-1,Bi-Annual,CHASE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-3,Annual,CHP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-4,Annual,CHP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-5,Annual,CHP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-6,Annual,CHP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CHPAnnual,2.3,2.3-CHP-Annual,2.3-A-CHP-7,Annual,CHP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CHPSemi-Annual,2.3,2.3-CHP-Semi-Annual,2.3-SA-CHP-1,Semi-Annual,CHP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CHPSemi-Annual,2.3,2.3-CHP-Semi-Annual,2.3-SA-CHP-2,Semi-Annual,CHP,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-3,Annual,CHS,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-4,Annual,CHS,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-5,Annual,CHS,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-6,Annual,CHS,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CHSAnnual,2.3,2.3-CHS-Annual,2.3-A-CHS-7,Annual,CHS,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CHSSemi-Annual,2.3,2.3-CHS-Semi-Annual,2.3-SA-CHS-1,Semi-Annual,CHS,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CHSSemi-Annual,2.3,2.3-CHS-Semi-Annual,2.3-SA-CHS-2,Semi-Annual,CHS,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.5CIPSemi-Annual,2.5,2.5-CIP-Semi-Annual,2.5-M-CIP -1,Semi-Annual,CIP,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CIPBi-Annual,7.11,7.11-CIP-Bi-Annual,7.11-BA-CIP-1,Bi-Annual,CIP,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5CIP BOX STRUCTURESemi-Annual,2.5,2.5-CIP BOX STRUCTURE-Semi-Annual,2.5-M-CIP BOX STRUCTURE -1,Semi-Annual,CIP BOX STRUCTURE,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CIP BOX STRUCTURE Bi-Annual,7.11,7.11-CIP BOX STRUCTURE -Bi-Annual,7.11-BA-CIP BOX STRUCTURE -1,Bi-Annual,CIP BOX STRUCTURE ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5CIP CUT AND COVERSemi-Annual,2.5,2.5-CIP CUT AND COVER-Semi-Annual,2.5-M-CIP CUT AND COVER -1,Semi-Annual,CIP CUT AND COVER,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CIP CUT AND COVER Bi-Annual,7.11,7.11-CIP CUT AND COVER -Bi-Annual,"7.11-BA-CIP CUT AND COVER -
1",Bi-Annual,CIP CUT AND COVER ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP STATION LINER Bi-Annual,7.11,7.11-CIP STATION LINER -Bi-Annual,7.11-BA-CIP STATION LINER -1,Bi-Annual,CIP STATION LINER ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP STATION LINER Bi-Annual,7.11,7.11-CIP STATION LINER -Bi-Annual,7.11-BA-CIP STATION LINER -1A,Bi-Annual,CIP STATION LINER ,GMS,"5.Reinforced Concrete Walls with Removable Trackwall Finishes – Remove panels and visually inspect behind for staining, cracking, or spalling of the exterior walls. (inspection will require removal of panels to sufficiently view concrete wall).",YesNo,Yes,Specific List
7.11CIP STATION LINER Bi-Annual,7.11,7.11-CIP STATION LINER -Bi-Annual,7.11-BA-CIP STATION LINER -1B,Bi-Annual,CIP STATION LINER ,GMS,"9.Suspended Ceilings – Visually Inspect for staining of the ceiling panels, excessive deflection of the ceiling, and hanger rods and support system (inspection will require removal of sufficient ceiling panels to view above ceiling).",YesNo,Yes,Specific List
2.5CIP TRACKWALLSemi-Annual,2.5,2.5-CIP TRACKWALL-Semi-Annual,2.5-M-CIP TRACKWALL -1,Semi-Annual,CIP TRACKWALL,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CIP TRACKWALLBi-Annual,7.11,7.11-CIP TRACKWALL-Bi-Annual,7.11-BA-CIP TRACKWALL -1,Bi-Annual,CIP TRACKWALL,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CIP TRACKWALLBi-Annual,7.11,7.11-CIP TRACKWALL-Bi-Annual,7.11-BA-CIP TRACKWALL -1A,Bi-Annual,CIP TRACKWALL,GMS,"5.Reinforced Concrete Walls with Removable Trackwall Finishes – Remove panels and visually inspect behind for staining, cracking, or spalling of the exterior walls. (inspection will require removal of panels to sufficiently view concrete wall).",YesNo,Yes,Specific List
2.5CIP TUNNEL LININGSemi-Annual,2.5,2.5-CIP TUNNEL LINING-Semi-Annual,2.5-M-CIP TUNNEL LINING -1,Semi-Annual,CIP TUNNEL LINING,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CIP TUNNEL LINING Bi-Annual,7.11,7.11-CIP TUNNEL LINING -Bi-Annual,7.11-BA-CIP TUNNEL LINING -1,Bi-Annual,CIP TUNNEL LINING ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5CIP W SHOTCRETESemi-Annual,2.5,2.5-CIP W SHOTCRETE-Semi-Annual,2.5-M-CIP W SHOTCRETE -1,Semi-Annual,CIP W SHOTCRETE,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CIP W SHOTCRETE Bi-Annual,7.11,7.11-CIP W SHOTCRETE -Bi-Annual,7.11-BA-CIP W SHOTCRETE -1,Bi-Annual,CIP W SHOTCRETE ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5CIP W SHOTCRETE TRACKWALLSemi-Annual,2.5,2.5-CIP W SHOTCRETE TRACKWALL-Semi-Annual,2.5-M-CIP W SHOTCRETE TRACKWALL -1,Semi-Annual,CIP W SHOTCRETE TRACKWALL,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11CIP W SHOTCRETE
TRACKWALLBi-Annual",7.11,"7.11-CIP W SHOTCRETE
TRACKWALL-Bi-Annual","7.11-BA-CIP W SHOTCRETE
TRACKWALL -1",Bi-Annual,"CIP W SHOTCRETE
TRACKWALL",GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11CIP W SHOTCRETE
TRACKWALLBi-Annual",7.11,"7.11-CIP W SHOTCRETE
TRACKWALL-Bi-Annual","7.11-BA-CIP W SHOTCRETE
TRACKWALL -1A",Bi-Annual,"CIP W SHOTCRETE
TRACKWALL",GMS,"5.Reinforced Concrete Walls with Removable Trackwall Finishes – Remove panels and visually inspect behind for staining, cracking, or spalling of the exterior walls. (inspection will require removal of panels to sufficiently view concrete wall).",YesNo,Yes,Specific List
7.3CLGCONCENCBi-Annual,7.3,7.3-CLGCONCENC-Bi-Annual,7.3-BA-CLGCONCENC,Bi-Annual,CLGCONCENC,GMS,"11.Structural Steel (Fireproofed or Encased) – Visually inspect for staining of the fireproofing, missing or damaged fireproofing, and cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3CLGCONCMTLDECKBi-Annual,7.3,7.3-CLGCONCMTLDECK-Bi-Annual,7.3-BA-CLGCONCMTLDECK,Bi-Annual,CLGCONCMTLDECK,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3CLGCONCMTLDECKBi-Annual,7.3,7.3-CLGCONCMTLDECK-Bi-Annual,7.3-BA-CLGCONCMTLDECK-A,Bi-Annual,CLGCONCMTLDECK,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3CLGCONCSLABBEAMSBi-Annual,7.3,7.3-CLGCONCSLABBEAMS-Bi-Annual,7.3-BA-CLGCONCSLABBEAMS,Bi-Annual,CLGCONCSLABBEAMS,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3CLGGRATINGBi-Annual,7.3,7.3-CLGGRATING-Bi-Annual,7.3-BA-CLGGRATING,Bi-Annual,CLGGRATING,GMS,"10.Structural Steel (Exposed)– Visually Inspect for Corrosion, cracking of steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.3CLGMTLDECKBi-Annual,7.3,7.3-CLGMTLDECK-Bi-Annual,7.3-BA-CLGMTLDECK,Bi-Annual,CLGMTLDECK,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3CLGMTLDECKBi-Annual,7.3,7.3-CLGMTLDECK-Bi-Annual,7.3-BA-CLGMTLDECK-A,Bi-Annual,CLGMTLDECK,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3CLGSTLBEAMSBi-Annual,7.3,7.3-CLGSTLBEAMS-Bi-Annual,7.3-BA-CLGSTLBEAMS,Bi-Annual,CLGSTLBEAMS,GMS,"10.Structural Steel (Exposed)– Visually Inspect for Corrosion, cracking of steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.3CLGSTLFIRERESISTBi-Annual,7.3,7.3-CLGSTLFIRERESIST-Bi-Annual,7.3-BA-CLGSTLFIRERESIST,Bi-Annual,CLGSTLFIRERESIST,GMS,"11.Structural Steel (Fireproofed or Encased) – Visually inspect for staining of the fireproofing, missing or damaged fireproofing, and cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3CLGSTLMTLDECKBi-Annual,7.3,7.3-CLGSTLMTLDECK-Bi-Annual,7.3-BA-CLGSTLMTLDECK,Bi-Annual,CLGSTLMTLDECK,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3CLGSTLMTLDECKBi-Annual,7.3,7.3-CLGSTLMTLDECK-Bi-Annual,7.3-BA-CLGSTLMTLDECK-A,Bi-Annual,CLGSTLMTLDECK,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3CLGSUSPGWBBi-Annual,7.3,7.3-CLGSUSPGWB-Bi-Annual,7.3-BA-CLGSUSPGWB,Bi-Annual,CLGSUSPGWB,GMS,"12.Suspended Ceilings – Visually Inspect for staining of the ceiling panels, excessive deflection of the ceiling, and hanger rods and support system (inspection will require removal of sufficient ceiling panels to view above ceiling).",YesNo,Yes,Specific List
7.3CLGSUSPMTLBi-Annual,7.3,7.3-CLGSUSPMTL-Bi-Annual,7.3-BA-CLGSUSPMTL,Bi-Annual,CLGSUSPMTL,GMS,"12.Suspended Ceilings – Visually Inspect for staining of the ceiling panels, excessive deflection of the ceiling, and hanger rods and support system (inspection will require removal of sufficient ceiling panels to view above ceiling).",YesNo,Yes,Specific List
7.3CLOSETBi-Annual,7.3,7.3-CLOSET-Bi-Annual,7.3-BA-CLOSET-1,Bi-Annual,CLOSET,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.13COSemi-Annual,2.13,2.13-CO-Semi-Annual,2.13-SA-CO-1,Semi-Annual,CO,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13COSemi-Annual,2.13,2.13-CO-Semi-Annual,2.13-SA-CO-1A,Semi-Annual,CO,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13CODPSemi-Annual,2.13,2.13-CODP-Semi-Annual,2.13-SA-CODP-1,Semi-Annual,CODP,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13CODPSemi-Annual,2.13,2.13-CODP-Semi-Annual,2.13-SA-CODP-1A,Semi-Annual,CODP,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13CODP2Semi-Annual,2.13,2.13-CODP2-Semi-Annual,2.13-SA-CODP2-1,Semi-Annual,CODP2,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13CODP2Semi-Annual,2.13,2.13-CODP2-Semi-Annual,2.13-SA-CODP2-1A,Semi-Annual,CODP2,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
7.3COMMUNICATION ROOM / CLOSETBi-Annual,7.3,7.3-COMMUNICATION ROOM / CLOSET-Bi-Annual,7.3-BA-COMMUNICATION ROOM / CLOSET-1,Bi-Annual,COMMUNICATION ROOM / CLOSET,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1,Daily,CON,DUPLICATE,DAY1:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12,Daily,CON,UBM,DAY1:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12A,Daily,CON,UBM,DAY2:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AA,Daily,CON,UBM,DAY28:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AB,Daily,CON,UBM,DAY29:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AC,Daily,CON,UBM,DAY30:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12AD,Daily,CON,UBM,DAY31:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12B,Daily,CON,UBM,DAY3:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12C,Daily,CON,UBM,DAY4:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12D,Daily,CON,UBM,DAY5:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12E,Daily,CON,UBM,DAY6:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12F,Daily,CON,UBM,DAY7:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12G,Daily,CON,UBM,DAY8:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12H,Daily,CON,UBM,DAY9:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12I,Daily,CON,UBM,DAY10:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12J,Daily,CON,UBM,DAY11:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12K,Daily,CON,UBM,DAY12:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12L,Daily,CON,UBM,DAY13:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12M,Daily,CON,UBM,DAY14:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12N,Daily,CON,UBM,DAY15:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12O,Daily,CON,UBM,DAY16:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12P,Daily,CON,UBM,DAY17:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12Q,Daily,CON,UBM,DAY18:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12R,Daily,CON,UBM,DAY19:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12S,Daily,CON,UBM,DAY20:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12T,Daily,CON,UBM,DAY21:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12U,Daily,CON,UBM,DAY22:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12V,Daily,CON,UBM,DAY23:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12W,Daily,CON,UBM,DAY24:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12X,Daily,CON,UBM,DAY25:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12Y,Daily,CON,UBM,DAY26:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-12Z,Daily,CON,UBM,DAY27:  Clean Carpets and Mats,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13,Daily,CON,UBM,DAY1:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13A,Daily,CON,UBM,DAY2:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AA,Daily,CON,UBM,DAY28:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AB,Daily,CON,UBM,DAY29:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AC,Daily,CON,UBM,DAY30:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13AD,Daily,CON,UBM,DAY31:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13B,Daily,CON,UBM,DAY3:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13C,Daily,CON,UBM,DAY4:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13D,Daily,CON,UBM,DAY5:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13E,Daily,CON,UBM,DAY6:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13F,Daily,CON,UBM,DAY7:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13G,Daily,CON,UBM,DAY8:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13H,Daily,CON,UBM,DAY9:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13I,Daily,CON,UBM,DAY10:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13J,Daily,CON,UBM,DAY11:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13K,Daily,CON,UBM,DAY12:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13L,Daily,CON,UBM,DAY13:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13M,Daily,CON,UBM,DAY14:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13N,Daily,CON,UBM,DAY15:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13O,Daily,CON,UBM,DAY16:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13P,Daily,CON,UBM,DAY17:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13Q,Daily,CON,UBM,DAY18:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13R,Daily,CON,UBM,DAY19:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13S,Daily,CON,UBM,DAY20:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13T,Daily,CON,UBM,DAY21:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13U,Daily,CON,UBM,DAY22:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13V,Daily,CON,UBM,DAY23:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13W,Daily,CON,UBM,DAY24:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13X,Daily,CON,UBM,DAY25:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13Y,Daily,CON,UBM,DAY26:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-13Z,Daily,CON,UBM,DAY27:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14,Daily,CON,UBM,DAY1:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14A,Daily,CON,UBM,DAY2:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AA,Daily,CON,UBM,DAY28:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AB,Daily,CON,UBM,DAY29:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AC,Daily,CON,UBM,DAY30:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14AD,Daily,CON,UBM,DAY31:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14B,Daily,CON,UBM,DAY3:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14C,Daily,CON,UBM,DAY4:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14D,Daily,CON,UBM,DAY5:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14E,Daily,CON,UBM,DAY6:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14F,Daily,CON,UBM,DAY7:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14G,Daily,CON,UBM,DAY8:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14H,Daily,CON,UBM,DAY9:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14I,Daily,CON,UBM,DAY10:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14J,Daily,CON,UBM,DAY11:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14K,Daily,CON,UBM,DAY12:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14L,Daily,CON,UBM,DAY13:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14M,Daily,CON,UBM,DAY14:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14N,Daily,CON,UBM,DAY15:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14O,Daily,CON,UBM,DAY16:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14P,Daily,CON,UBM,DAY17:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14Q,Daily,CON,UBM,DAY18:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14R,Daily,CON,UBM,DAY19:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14S,Daily,CON,UBM,DAY20:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14T,Daily,CON,UBM,DAY21:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14U,Daily,CON,UBM,DAY22:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14V,Daily,CON,UBM,DAY23:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14W,Daily,CON,UBM,DAY24:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14X,Daily,CON,UBM,DAY25:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14Y,Daily,CON,UBM,DAY26:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-14Z,Daily,CON,UBM,DAY27:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15,Daily,CON,UBM,DAY1:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15A,Daily,CON,UBM,DAY2:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AA,Daily,CON,UBM,DAY28:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AB,Daily,CON,UBM,DAY29:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AC,Daily,CON,UBM,DAY30:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15AD,Daily,CON,UBM,DAY31:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15B,Daily,CON,UBM,DAY3:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15C,Daily,CON,UBM,DAY4:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15D,Daily,CON,UBM,DAY5:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15E,Daily,CON,UBM,DAY6:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15F,Daily,CON,UBM,DAY7:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15G,Daily,CON,UBM,DAY8:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15H,Daily,CON,UBM,DAY9:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15I,Daily,CON,UBM,DAY10:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15J,Daily,CON,UBM,DAY11:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15K,Daily,CON,UBM,DAY12:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15L,Daily,CON,UBM,DAY13:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15M,Daily,CON,UBM,DAY14:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15N,Daily,CON,UBM,DAY15:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15O,Daily,CON,UBM,DAY16:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15P,Daily,CON,UBM,DAY17:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15Q,Daily,CON,UBM,DAY18:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15R,Daily,CON,UBM,DAY19:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15S,Daily,CON,UBM,DAY20:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15T,Daily,CON,UBM,DAY21:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15U,Daily,CON,UBM,DAY22:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15V,Daily,CON,UBM,DAY23:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15W,Daily,CON,UBM,DAY24:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15X,Daily,CON,UBM,DAY25:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15Y,Daily,CON,UBM,DAY26:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-15Z,Daily,CON,UBM,DAY27:  Clean & keep clear 48th St Entrance,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19,Daily,CON,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19A,Daily,CON,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AA,Daily,CON,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AB,Daily,CON,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AC,Daily,CON,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19AD,Daily,CON,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19B,Daily,CON,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19C,Daily,CON,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19D,Daily,CON,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19E,Daily,CON,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19F,Daily,CON,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19G,Daily,CON,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19H,Daily,CON,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19I,Daily,CON,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19J,Daily,CON,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19K,Daily,CON,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19L,Daily,CON,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19M,Daily,CON,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19N,Daily,CON,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19O,Daily,CON,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19P,Daily,CON,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19Q,Daily,CON,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19R,Daily,CON,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19S,Daily,CON,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19T,Daily,CON,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19U,Daily,CON,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19V,Daily,CON,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19W,Daily,CON,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19X,Daily,CON,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19Y,Daily,CON,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-19Z,Daily,CON,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1A,Daily,CON,UBM,DAY2:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AA,Daily,CON,UBM,DAY28:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AB,Daily,CON,UBM,DAY29:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AC,Daily,CON,UBM,DAY30:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1AD,Daily,CON,UBM,DAY31:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1B,Daily,CON,UBM,DAY3:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1C,Daily,CON,UBM,DAY4:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1D,Daily,CON,UBM,DAY5:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1E,Daily,CON,UBM,DAY6:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1F,Daily,CON,UBM,DAY7:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1G,Daily,CON,UBM,DAY8:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1H,Daily,CON,UBM,DAY9:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1I,Daily,CON,UBM,DAY10:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1J,Daily,CON,UBM,DAY11:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1K,Daily,CON,UBM,DAY12:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1L,Daily,CON,UBM,DAY13:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1M,Daily,CON,UBM,DAY14:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1N,Daily,CON,UBM,DAY15:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1O,Daily,CON,UBM,DAY16:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1P,Daily,CON,UBM,DAY17:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1Q,Daily,CON,UBM,DAY18:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1R,Daily,CON,UBM,DAY19:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1S,Daily,CON,UBM,DAY20:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1T,Daily,CON,UBM,DAY21:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1U,Daily,CON,UBM,DAY22:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1V,Daily,CON,UBM,DAY23:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1W,Daily,CON,UBM,DAY24:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1X,Daily,CON,UBM,DAY25:  Trash Collection & Removal,YesNo,Yes,Specific List
