HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1Y,Daily,CON,UBM,DAY26:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-1Z,Daily,CON,UBM,DAY27:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2,Daily,CON,UBM,DAY1:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2A,Daily,CON,UBM,DAY2:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AA,Daily,CON,UBM,DAY28:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AB,Daily,CON,UBM,DAY29:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AC,Daily,CON,UBM,DAY30:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2AD,Daily,CON,UBM,DAY31:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2B,Daily,CON,UBM,DAY3:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2C,Daily,CON,UBM,DAY4:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2D,Daily,CON,UBM,DAY5:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2E,Daily,CON,UBM,DAY6:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2F,Daily,CON,UBM,DAY7:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2G,Daily,CON,UBM,DAY8:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2H,Daily,CON,UBM,DAY9:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2I,Daily,CON,UBM,DAY10:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2J,Daily,CON,UBM,DAY11:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2K,Daily,CON,UBM,DAY12:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2L,Daily,CON,UBM,DAY13:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2M,Daily,CON,UBM,DAY14:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2N,Daily,CON,UBM,DAY15:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2O,Daily,CON,UBM,DAY16:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2P,Daily,CON,UBM,DAY17:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2Q,Daily,CON,UBM,DAY18:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2R,Daily,CON,UBM,DAY19:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2S,Daily,CON,UBM,DAY20:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2T,Daily,CON,UBM,DAY21:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2U,Daily,CON,UBM,DAY22:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2V,Daily,CON,UBM,DAY23:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2W,Daily,CON,UBM,DAY24:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2X,Daily,CON,UBM,DAY25:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2Y,Daily,CON,UBM,DAY26:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-2Z,Daily,CON,UBM,DAY27:  Trash Collection,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3,Daily,CON,UBM,DAY1:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3A,Daily,CON,UBM,DAY2:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AA,Daily,CON,UBM,DAY28:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AB,Daily,CON,UBM,DAY29:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AC,Daily,CON,UBM,DAY30:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3AD,Daily,CON,UBM,DAY31:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3B,Daily,CON,UBM,DAY3:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3C,Daily,CON,UBM,DAY4:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3D,Daily,CON,UBM,DAY5:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3E,Daily,CON,UBM,DAY6:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3F,Daily,CON,UBM,DAY7:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3G,Daily,CON,UBM,DAY8:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3H,Daily,CON,UBM,DAY9:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3I,Daily,CON,UBM,DAY10:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3J,Daily,CON,UBM,DAY11:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3K,Daily,CON,UBM,DAY12:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3L,Daily,CON,UBM,DAY13:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3M,Daily,CON,UBM,DAY14:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3N,Daily,CON,UBM,DAY15:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3O,Daily,CON,UBM,DAY16:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3P,Daily,CON,UBM,DAY17:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3Q,Daily,CON,UBM,DAY18:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3R,Daily,CON,UBM,DAY19:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3S,Daily,CON,UBM,DAY20:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3T,Daily,CON,UBM,DAY21:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3U,Daily,CON,UBM,DAY22:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3V,Daily,CON,UBM,DAY23:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3W,Daily,CON,UBM,DAY24:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3X,Daily,CON,UBM,DAY25:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3Y,Daily,CON,UBM,DAY26:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-3Z,Daily,CON,UBM,DAY27:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6,Daily,CON,UBM,DAY1:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6A,Daily,CON,UBM,DAY2:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AA,Daily,CON,UBM,DAY28:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AB,Daily,CON,UBM,DAY29:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AC,Daily,CON,UBM,DAY30:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6AD,Daily,CON,UBM,DAY31:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6B,Daily,CON,UBM,DAY3:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6C,Daily,CON,UBM,DAY4:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6D,Daily,CON,UBM,DAY5:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6E,Daily,CON,UBM,DAY6:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6F,Daily,CON,UBM,DAY7:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6G,Daily,CON,UBM,DAY8:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6H,Daily,CON,UBM,DAY9:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6I,Daily,CON,UBM,DAY10:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6J,Daily,CON,UBM,DAY11:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6K,Daily,CON,UBM,DAY12:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6L,Daily,CON,UBM,DAY13:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6M,Daily,CON,UBM,DAY14:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6N,Daily,CON,UBM,DAY15:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6O,Daily,CON,UBM,DAY16:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6P,Daily,CON,UBM,DAY17:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6Q,Daily,CON,UBM,DAY18:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6R,Daily,CON,UBM,DAY19:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6S,Daily,CON,UBM,DAY20:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6T,Daily,CON,UBM,DAY21:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6U,Daily,CON,UBM,DAY22:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6V,Daily,CON,UBM,DAY23:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6W,Daily,CON,UBM,DAY24:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6X,Daily,CON,UBM,DAY25:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6Y,Daily,CON,UBM,DAY26:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-6Z,Daily,CON,UBM,DAY27:  Sweep and Wash Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9,Daily,CON,UBM,DAY1:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9A,Daily,CON,UBM,DAY2:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AA,Daily,CON,UBM,DAY28:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AB,Daily,CON,UBM,DAY29:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AC,Daily,CON,UBM,DAY30:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9AD,Daily,CON,UBM,DAY31:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9B,Daily,CON,UBM,DAY3:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9C,Daily,CON,UBM,DAY4:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9D,Daily,CON,UBM,DAY5:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9E,Daily,CON,UBM,DAY6:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9F,Daily,CON,UBM,DAY7:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9G,Daily,CON,UBM,DAY8:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9H,Daily,CON,UBM,DAY9:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9I,Daily,CON,UBM,DAY10:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9J,Daily,CON,UBM,DAY11:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9K,Daily,CON,UBM,DAY12:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9L,Daily,CON,UBM,DAY13:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9M,Daily,CON,UBM,DAY14:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9N,Daily,CON,UBM,DAY15:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9O,Daily,CON,UBM,DAY16:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9P,Daily,CON,UBM,DAY17:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9Q,Daily,CON,UBM,DAY18:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9R,Daily,CON,UBM,DAY19:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9S,Daily,CON,UBM,DAY20:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9T,Daily,CON,UBM,DAY21:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9U,Daily,CON,UBM,DAY22:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9V,Daily,CON,UBM,DAY23:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9W,Daily,CON,UBM,DAY24:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9X,Daily,CON,UBM,DAY25:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9Y,Daily,CON,UBM,DAY26:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONDaily,7.4,7.4-CON-Daily,7.4-31M-CON-9Z,Daily,CON,UBM,DAY27:  Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17,Weekly,CON,UBM,WEEK1:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17A,Weekly,CON,UBM,WEEK2:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17B,Weekly,CON,UBM,WEEK3:  Overhead Light cleaning,YesNo,Yes,Specific List
7.4CONWeekly,7.4,7.4-CON-Weekly,7.4-4M-CON-17C,Weekly,CON,UBM,WEEK4:  Overhead Light cleaning,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18,Weekly,CON,DUPLICATE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18,Weekly,CON,DUPLICATE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18A,Weekly,CON,DUPLICATE,WEEK2: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18B,Weekly,CON,DUPLICATE,WEEK3: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
CONWeekly,,-CON-Weekly,7.4-4M-CON-18C,Weekly,CON,DUPLICATE,WEEK4: Inspect lighting fixtures & bulbs. Replace as needed.  *DUPLICATE OF UNITY 3.4,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-11,Annual,CON,UBM, Clean & Buff Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-16,Annual,CON,UBM, Non-glass Walls Cleaning,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-5,Annual,CON,UBM, Strip & Re-seal Terrazzo Floor,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-7,Annual,CON,UBM, Seal Granite and Marble Floor,YesNo,Yes,Specific List
7.4CONAnnual,7.4,7.4-CON-Annual,7.4-A-CON-8,Annual,CON,UBM, Clean Bronze Fixures,YesNo,Yes,Specific List
7.4CONBi-Monthly,7.4,7.4-CON-Bi-Monthly,7.4-BM-CON-10,Bi-Monthly,CON,UBM, Deep Clean Stainless Steel and Aluminum,YesNo,Yes,Specific List
7.4CONSemi-Annual,7.4,7.4-CON-Semi-Annual,7.4-SA-CON-4,Semi-Annual,CON,UBM, Buff Terrazzo Floor,YesNo,Yes,Specific List
2.5CONC ENC STL FRAME AND RC INVERTSemi-Annual,2.5,2.5-CONC ENC STL FRAME AND RC INVERT-Semi-Annual,"2.5-M-CONC ENC STL FRAME AND RC INVERT -
1",Semi-Annual,CONC ENC STL FRAME AND RC INVERT,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC INVERT Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC INVERT -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC INVERT -1,Bi-Annual,CONC ENC STL FRAME AND RC INVERT ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC INVERT Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC INVERT -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC INVERT -1A,Bi-Annual,CONC ENC STL FRAME AND RC INVERT ,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
2.5CONC ENC STL FRAME AND RC LININGSemi-Annual,2.5,2.5-CONC ENC STL FRAME AND RC LINING-Semi-Annual,"2.5-M-CONC ENC STL FRAME AND RC LINING -
1",Semi-Annual,CONC ENC STL FRAME AND RC LINING,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC LINING Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC LINING -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC LINING -1,Bi-Annual,CONC ENC STL FRAME AND RC LINING ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11CONC ENC STL FRAME AND RC LINING Bi-Annual,7.11,7.11-CONC ENC STL FRAME AND RC LINING -Bi-Annual,7.11-BA-CONC ENC STL FRAME AND RC LINING -1A,Bi-Annual,CONC ENC STL FRAME AND RC LINING ,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
2.5CONC ENC STL FRAMES Semi-Annual,2.5,2.5-CONC ENC STL FRAMES -Semi-Annual,2.5-M-CONC ENC STL FRAMES -1,Semi-Annual,CONC ENC STL FRAMES ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11CONC ENC STL
FRAMES Bi-Annual",7.11,"7.11-CONC ENC STL
FRAMES -Bi-Annual","7.11-BA-CONC ENC STL
FRAMES -1",Bi-Annual,"CONC ENC STL
FRAMES ",GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
2.3CONDENSATE TANKAnnual,2.3,2.3-CONDENSATE TANK-Annual,2.3-A-CONDENSATE TANK -1,Annual,CONDENSATE TANK,GSH,"Check interior of condensate tank
for wall thickness integrity. Record location of damage.",YesNo,Yes,Specific List
2.3CONDENSATE TANKQuarterly,2.3,2.3-CONDENSATE TANK-Quarterly,2.3-Q-CONDENSATE TANK -2,Quarterly,CONDENSATE TANK,GSH,"Inspect drain valve. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CONDENSATE TANKQuarterly,2.3,2.3-CONDENSATE TANK-Quarterly,2.3-Q-CONDENSATE TANK -3,Quarterly,CONDENSATE TANK,GSH,"Inspect vent. Clean, and verify proper
operation.",YesNo,Yes,Specific List
7.3CONTROL ROOMBi-Annual,7.3,7.3-CONTROL ROOM-Bi-Annual,7.3-BA-CONTROL ROOM-1,Bi-Annual,CONTROL ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3CORRIDORBi-Annual,7.3,7.3-CORRIDOR-Bi-Annual,7.3-BA-CORRIDOR-1,Bi-Annual,CORRIDOR,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-4,Annual,CP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-5,Annual,CP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-6,Annual,CP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-7,Annual,CP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16CPAnnual,2.16,2.16-CP-Annual,2.16-A-CP-8,Annual,CP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.16CPSemi-Annual,2.16,2.16-CP-Semi-Annual,2.16-SA-CP-1,Semi-Annual,CP,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16CPSemi-Annual,2.16,2.16-CP-Semi-Annual,2.16-SA-CP-2,Semi-Annual,CP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16CPSemi-Annual,2.16,2.16-CP-Semi-Annual,2.16-SA-CP-3,Semi-Annual,CP,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.4CPLDAnnual,3.4,3.4-CPLD-Annual,3.4-A-CPLD-1,Annual,CPLD,UNITY,Check with manufacturer for control panel firmware or software upgrades Update the firmware or software according to the manufacturers instruction,YesNo,Yes,Specific List
3.4CPLDAnnual,3.4,3.4-CPLD-Annual,3.4-A-CPLD-2,Annual,CPLD,UNITY,Test panel alarm functinality according to the manufaturers instructions Contact vendor for repair if system is not correclty reporting alarms,YesNo,Yes,Specific List
6.2CRAnnual,6.2,6.2-CR-Annual,6.2-A-CR-1,Annual,CR,SECURITAS,"INSPECT FOR DAMAGE, CHECK MOUNTING IS SECURE, UNIT IS DISPLAYING NORMAL STATUS LIGHTS. PRESENT ID CARD, GET ACCESS GRANTED AND NORMAL LED OR BUZZER ON ACCESS. TASK TO BE COMPLETED WITHOUT REMOVING DEVICE FROM INSTALLED POSITION. ",YesNo,Yes,Specific List
6.2CRKPAnnual,6.2,6.2-CRKP-Annual,6.2-A-CRKP-1,Annual,CRKP,SECURITAS,"INSPECT FOR DAMAGE, CHECK MOUNTING IS SECURE, UNIT IS DISPLAYING NORMAL STATUS LIGHTS. PRESENT ID CARD/ ENTER PIN CODE, GET ACCESS GRANTED. TASK TO BE COMPLETED WITHOUT REMOVING DEVICE FROM INSTALLED POSITION. ",YesNo,Yes,Specific List
7.3CROSS PASSAGEBi-Annual,7.3,7.3-CROSS PASSAGE-Bi-Annual,7.3-BA-CROSS PASSAGE-1,Bi-Annual,CROSS PASSAGE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-3,Annual,CRU,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-4,Annual,CRU,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-5,Annual,CRU,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-6,Annual,CRU,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CRUAnnual,2.3,2.3-CRU-Annual,2.3-A-CRU-7,Annual,CRU,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CRUSemi-Annual,2.3,2.3-CRU-Semi-Annual,2.3-SA-CRU-1,Semi-Annual,CRU,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CRUSemi-Annual,2.3,2.3-CRU-Semi-Annual,2.3-SA-CRU-2,Semi-Annual,CRU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-12,Annual,CT,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-13,Annual,CT,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-14,Annual,CT,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-15,Annual,CT,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-16,Annual,CT,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside
of recommended flow range. When leaking,
find
and record the location of
identified leaks.",YesNo,Yes,Specific List
CTAnnual,,-CT-Annual,2.3-A-CT-17,Annual,CT,,"Check for proper damper operation. Clean, lubricate, repair,
replace, or adjust as needed to ensure proper
operation.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-18,Annual,CT,GSH,"Check cooling tower motors and pumps for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed.
Clean strainers.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-25,Annual,CT,GSH,"Check sheaves, bushings, fan shafts and fan hubs for corrosion. Scrape and coat with ZRC.",YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-28,Annual,CT,GSH,Sliding motor base – Inspect Sliding motor base – Grease,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-30,Annual,CT,GSH,Inspect and clean protective finish. Galvanized: scrape and coat with ZRC. Stainless: clean and polish with a stainless steel cleaner.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-37,Annual,CT,TORFI/GSH,Electronic Water Level Controller – Inspect inside the standpipe. Electronic Water Level Controller – Clean inside the standpipe.,YesNo,Yes,Specific List
2.3CTAnnual,2.3,2.3-CT-Annual,2.3-A-CT-41,Annual,CT,GSH,Water Level Indicator – Inspect Water Level Indicator – Clean,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-1,Monthly,CT,CHEMAQUA,"Perform chemical testing of system water. Treat as needed to ensure
water chemistry and freeze
protection target levels are
being maintained.",YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-19,Monthly,CT,GSH, Clean pan strainer.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-2,Monthly,CT,CHEMAQUA,"Check conductivity and other sensors for proper readings. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-21,Monthly,CT,CHEMAQUA,Check bleed-off valve to make sure it is operative. ,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-22,Monthly,CT,GSH,Check water distribution system and spray pattern. ,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-27,Monthly,CT,GSH,Check belt tension. Adjust belt tension.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-29,Monthly,CT,GSH,"Check fan screens, inlet louvers and fans. Remove any dirt or debris.",YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-31,Monthly,CT,GSH,Check AXS (crossflow) hot water basins for debris and corrosion. Clean as necessary.,YesNo,Yes,Specific List
2.3CTMonthly,2.3,2.3-CT-Monthly,2.3-M-CT-39,Monthly,CT,GSH,Vibration Switch (mechanical) – Inspect enclosure for loose wiring and moisture. Vibration Switch – Adjust the sensitivity,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-20,Quarterly,CT,GSH, Clean and flush pan.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-23,Quarterly,CT,GSH,Check drift eliminators. ,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-24,Quarterly,CT,GSH,"Check the fan blades for cracks, missing balancing weights, and vibrations. ",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-26,Quarterly,CT,GSH, Lubricate fan shaft bearings.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-3,Quarterly,CT,CHEMAQUA,"Inspect blowdown or drain valve. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-32,Quarterly,CT,TORFI/GSH,Heater Controller – Inspect controller. Heater Controller – Clean probe ends.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-34,Quarterly,CT,GSH,Heater – Inspect elements for scale build-up. Remove any scale build-up.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-36,Quarterly,CT,TORFI/GSH,Electronic Water Level Controller – Inspect probe ends for scale build-up. Electronic Water Level Controller – Clean probe ends of scale build-up.,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-38,Quarterly,CT,GSH,Solenoid Make-up Valve – Inspect valve and strainer of debris Solenoid Make-up Valve – Clean valve and strainer of debris,YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-4,Quarterly,CT,CHEMAQUA,"Check chemical injector device. Verify water treatment
target levels are being
maintained.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-5,Quarterly,CT,GSH,"Check cooling-tower-fan open drive system couplings, bearings, and seals for wear and proper alignment. Lubricate and align as
needed.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-6,Quarterly,CT,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-7,Quarterly,CT,GSH,"Check for fouling, corrosion, degradation, or dirt/debris accumulation on or in sump and strainer, wet decks, fill, nozzles, and exterior louvers. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
2.3CTQuarterly,2.3,2.3-CT-Quarterly,2.3-Q-CT-8,Quarterly,CT,TORFI/GSH,"If two-stage (dual flow rate) tower, verify proper operation at both high and low flow rates. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-10,Semi-Annual,CT,RENEWEDGE,"Check variable-frequency drive for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed.
Clean or replace air filter.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-11,Semi-Annual,CT,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-33,Semi-Annual,CT,GSH,Heater – Inspect junction box for loose wiring and moisture. Tighten loose wiring. Record any moisture.,YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-35,Semi-Annual,CT,TORFI/GSH,Electronic Water Level Controller – Inspect junction box for loose wiring and moisture. Tighten loose wiring. Record any moisture.,YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-40,Semi-Annual,CT,GSH,Sump Sweeper Piping – Inspect piping. Sump Sweeper Piping – Clean piping of debris.,YesNo,Yes,Specific List
2.3CTSemi-Annual,2.3,2.3-CT-Semi-Annual,2.3-SA-CT-9,Semi-Annual,CT,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.4CTAnnual,3.4,3.4-CT-Annual,3.4-A-CT-1,Annual,CT,GSH,"check fuses, replace if required ",YesNo,Yes,Specific List
2.13CTMHSemi-Annual,2.13,2.13-CTMH-Semi-Annual,2.13-SA-CTMH-1,Semi-Annual,CTMH,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13CTMHSemi-Annual,2.13,2.13-CTMH-Semi-Annual,2.13-SA-CTMH-1A,Semi-Annual,CTMH,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.8CUHAnnual,2.8,2.8-CUH-Annual,2.8-A-CUH-4,Annual,CUH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8CUHAnnual,2.8,2.8-CUH-Annual,2.8-A-CUH-5,Annual,CUH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8CUHAnnual,2.8,2.8-CUH-Annual,2.8-A-CUH-6,Annual,CUH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-1,Semi-Annual,CUH,TORFI/GSH,"Check control system, thermostats and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-2,Semi-Annual,CUH,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-3,Semi-Annual,CUH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8CUHSemi-Annual,2.8,2.8-CUH-Semi-Annual,2.8-SA-CUH-7,Semi-Annual,CUH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.12CVSemi-Annual,2.12,2.12-CV-Semi-Annual,2.12-SA-CV-1,Semi-Annual,CV,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.14CVSemi-Annual,2.14,2.14-CV-Semi-Annual,2.14-SA-CV-1,Semi-Annual,CV,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3CVQuarterly,2.3,2.3-CV-Quarterly,2.3-Q-CV-1,Quarterly,CV,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4CVSemi-Annual,2.4,2.4-CV-Semi-Annual,2.4-SA-CV-1,Semi-Annual,CV,GSH,"Inspect check valve for any leaks, damage or corrosion. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3CVQuarterly,3.3,3.3-CV-Quarterly,3.3-Q-CV-1,Quarterly,CV,UNITY/PENN,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
5.4CVQuinquennial,5.4,5.4-CV-Quinquennial,5.4-QQ-CV-1,Quinquennial,CV,UFCO,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.4CVQuinquennial,5.4,5.4-CV-Quinquennial,5.4-QQ-CV-1A,Quinquennial,CV,UFCO,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5CVQuinquennial,5.5,5.5-CV-Quinquennial,5.5-QQ-CV-1,Quinquennial,CV,UFCO,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.5CVQuinquennial,5.5,5.5-CV-Quinquennial,5.5-QQ-CV-1A,Quinquennial,CV,UFCO,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-3,Annual,CWP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-4,Annual,CWP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-5,Annual,CWP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-6,Annual,CWP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3CWPAnnual,2.3,2.3-CWP-Annual,2.3-A-CWP-7,Annual,CWP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3CWPSemi-Annual,2.3,2.3-CWP-Semi-Annual,2.3-SA-CWP-1,Semi-Annual,CWP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3CWPSemi-Annual,2.3,2.3-CWP-Semi-Annual,2.3-SA-CWP-2,Semi-Annual,CWP,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1,Daily,D4.014,UBM,DAY1:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1A,Daily,D4.014,UBM,DAY2:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AA,Daily,D4.014,UBM,DAY28:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AB,Daily,D4.014,UBM,DAY29:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AC,Daily,D4.014,UBM,DAY30:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1AD,Daily,D4.014,UBM,DAY31:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1B,Daily,D4.014,UBM,DAY3:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1C,Daily,D4.014,UBM,DAY4:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1D,Daily,D4.014,UBM,DAY5:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1E,Daily,D4.014,UBM,DAY6:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1F,Daily,D4.014,UBM,DAY7:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1G,Daily,D4.014,UBM,DAY8:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1H,Daily,D4.014,UBM,DAY9:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1I,Daily,D4.014,UBM,DAY10:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1J,Daily,D4.014,UBM,DAY11:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1K,Daily,D4.014,UBM,DAY12:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1L,Daily,D4.014,UBM,DAY13:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1M,Daily,D4.014,UBM,DAY14:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1N,Daily,D4.014,UBM,DAY15:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1O,Daily,D4.014,UBM,DAY16:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1P,Daily,D4.014,UBM,DAY17:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1Q,Daily,D4.014,UBM,DAY18:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1R,Daily,D4.014,UBM,DAY19:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1S,Daily,D4.014,UBM,DAY20:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1T,Daily,D4.014,UBM,DAY21:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1U,Daily,D4.014,UBM,DAY22:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1V,Daily,D4.014,UBM,DAY23:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1W,Daily,D4.014,UBM,DAY24:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1X,Daily,D4.014,UBM,DAY25:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1Y,Daily,D4.014,UBM,DAY26:  Clean Glass Door,YesNo,Yes,Specific List
7.4D4.014Daily,7.4,7.4-D4.014-Daily,7.4-31M-D4.014-1Z,Daily,D4.014,UBM,DAY27:  Clean Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1,Daily,D9.014,UBM,DAY1:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1A,Daily,D9.014,UBM,DAY2:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AA,Daily,D9.014,UBM,DAY28:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AB,Daily,D9.014,UBM,DAY29:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AC,Daily,D9.014,UBM,DAY30:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1AD,Daily,D9.014,UBM,DAY31:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1B,Daily,D9.014,UBM,DAY3:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1C,Daily,D9.014,UBM,DAY4:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1D,Daily,D9.014,UBM,DAY5:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1E,Daily,D9.014,UBM,DAY6:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1F,Daily,D9.014,UBM,DAY7:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1G,Daily,D9.014,UBM,DAY8:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1H,Daily,D9.014,UBM,DAY9:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1I,Daily,D9.014,UBM,DAY10:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1J,Daily,D9.014,UBM,DAY11:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1K,Daily,D9.014,UBM,DAY12:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1L,Daily,D9.014,UBM,DAY13:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1M,Daily,D9.014,UBM,DAY14:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1N,Daily,D9.014,UBM,DAY15:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1O,Daily,D9.014,UBM,DAY16:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1P,Daily,D9.014,UBM,DAY17:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1Q,Daily,D9.014,UBM,DAY18:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1R,Daily,D9.014,UBM,DAY19:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1S,Daily,D9.014,UBM,DAY20:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1T,Daily,D9.014,UBM,DAY21:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1U,Daily,D9.014,UBM,DAY22:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1V,Daily,D9.014,UBM,DAY23:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1W,Daily,D9.014,UBM,DAY24:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1X,Daily,D9.014,UBM,DAY25:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1Y,Daily,D9.014,UBM,DAY26:  Clean Double Glass Door,YesNo,Yes,Specific List
7.4D9.014Daily,7.4,7.4-D9.014-Daily,7.4-31M-D9.014-1Z,Daily,D9.014,UBM,DAY27:  Clean Double Glass Door,YesNo,Yes,Specific List
5.4DCDAAnnual,5.4,5.4-DCDA-Annual,5.4-A-DCDA-3,Annual,DCDA,UFCO,Perform test on double check detection assembly. Conduct a forward flow test at a minimum flow rate of the system demand.,YesNo,Yes,Specific List
5.4DCDAAnnual,5.4,5.4-DCDA-Annual,5.4-A-DCDA-3A,Annual,DCDA,UFCO,"Record all relevant information including but not limited to: repairs/changes made, results of test, meter number, service type, master plumber/fire suppresion piping licencse, Consumer Affairs #, NYS Certification, etc.",YesNo,Yes,Specific List
5.4DCDAMonthly,5.4,5.4-DCDA-Monthly,5.4-M-DCDA-1,Monthly,DCDA,UFCO,Inspect double check detection assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
5.4DCDAQuinquennial,5.4,5.4-DCDA-Quinquennial,5.4-QQ-DCDA-2,Quinquennial,DCDA,UFCO,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.4DCDAQuinquennial,5.4,5.4-DCDA-Quinquennial,5.4-QQ-DCDA-2A,Quinquennial,DCDA,UFCO,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DCDAAnnual,5.5,5.5-DCDA-Annual,5.5-A-DCDA-3,Annual,DCDA,UFCO,Perform test on double check detection assembly. Conduct a forward flow test at a minimum flow rate of the system demand. ,YesNo,Yes,Specific List
