HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
5.5DCDAAnnual,5.5,5.5-DCDA-Annual,5.5-A-DCDA-3A,Annual,DCDA,UFCO,"Record all relevant information including but not limited to: repairs/changes made, results of test, meter number, service type, master plumber/fire suppresion piping licencse, Consumer Affairs #, NYS Certification, etc.",YesNo,Yes,Specific List
5.5DCDAMonthly,5.5,5.5-DCDA-Monthly,5.5-M-DCDA-1,Monthly,DCDA,UFCO,Inspect double check detection assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
5.5DCDAQuinquennial,5.5,5.5-DCDA-Quinquennial,5.5-QQ-DCDA-2,Quinquennial,DCDA,UFCO,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.5DCDAQuinquennial,5.5,5.5-DCDA-Quinquennial,5.5-QQ-DCDA-2A,Quinquennial,DCDA,UFCO,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.16DCPAnnual,2.16,2.16-DCP-Annual,2.16-A-DCP-1,Annual,DCP,GSH,Inspect louvers in the enclosures. ,YesNo,Yes,Specific List
2.16DCPAnnual,2.16,2.16-DCP-Annual,2.16-A-DCP-2,Annual,DCP,GSH,Inspect connections. ,YesNo,Yes,Specific List
2.4DCVAAnnual,2.4,2.4-DCVA-Annual,2.4-A-DCVA-3,Annual,DCVA,BORIS,Perform testing of backflow prevention device per NYC regulations. Test form to be filled out by certified tester and signed by Licensed Plumber. Submit to NYC DEP.,YesNo,Yes,Specific List
2.4DCVAQuarterly,2.4,2.4-DCVA-Quarterly,2.4-Q-DCVA-1,Quarterly,DCVA,BORIS,Inspect double check valve assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
2.4DCVAQuinquennial,2.4,2.4-DCVA-Quinquennial,2.4-QQ-DCVA-2,Quinquennial,DCVA,BORIS,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
2.4DCVAQuinquennial,2.4,2.4-DCVA-Quinquennial,2.4-QQ-DCVA-2A,Quinquennial,DCVA,BORIS,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-10,Annual,DDC,TORFI/GSH/UFCO,"For Smoke Exhaust System: Each smoke zone, equipped with an automatic-initiation device, shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-10A,Annual,DDC,TORFI/GSH,"without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-10B,Annual,DDC,TORFI/GSH, Verify actuator movement and device response to control output. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-11,Annual,DDC,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-6,Annual,DDC,TORFI/GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
DDCAnnual,,-DDC-Annual,2.16-A-DDC-7,Annual,DDC,,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16DDCAnnual,2.16,2.16-DDC-Annual,2.16-A-DDC-8,Annual,DDC,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
DDCAnnual,,-DDC-Annual,2.16-A-DDC-9,Annual,DDC,,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16DDCMonthly,2.16,2.16-DDC-Monthly,2.16-M-DDC-12,Monthly,DDC,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
DDCQuarterly,,-DDC-Quarterly,2.16-Q-DDC-1,Quarterly,DDC,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  Performed with equipment",YesNo,Yes,Specific List
2.16DDCQuarterly,2.16,2.16-DDC-Quarterly,2.16-Q-DDC-2,Quarterly,DDC,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual,2.16-SA-DDC-13,Semi-Annual,DDC,TORFI,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual,2.16-SA-DDC-3,Semi-Annual,DDC,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual,2.16-SA-DDC-4,Semi-Annual,DDC,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16DDCSemi-Annual,2.16,2.16-DDC-Semi-Annual,2.16-SA-DDC-5,Semi-Annual,DDC,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
4.6DEMAnnual,4.6,4.6-DEM-Annual,4.6-A-DEM-4,Annual,DEM,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6DEMAnnual,4.6,4.6-DEM-Annual,4.6-A-DEM-5,Annual,DEM,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6DEMQuarterly,4.6,4.6-DEM-Quarterly,4.6-Q-DEM-1,Quarterly,DEM,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
DEMSemi-Annual,,-DEM-Semi-Annual,4.6-SA-DEM-2,Semi-Annual,DEM,,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.   Performed with equipment",YesNo,Yes,Specific List
4.6DEMSemi-Annual,4.6,4.6-DEM-Semi-Annual,4.6-SA-DEM-3,Semi-Annual,DEM,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
7.3DETENTION ROOMBi-Annual,7.3,7.3-DETENTION ROOM-Bi-Annual,7.3-BA-DETENTION ROOM-1,Bi-Annual,DETENTION ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1,Quarterly,DLE.S324,SECURITAS,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. Maintenance instructions 1.",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1A,Quarterly,DLE.S324,SECURITAS,routine maintenance checks be undertaken at monthly intervals: Inspect and operate the panic/emergency device to ensure that all components are in a satisfactory working condition; ,YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1B,Quarterly,DLE.S324,SECURITAS,"using a force gauge, measure and record the operating forces to release the exit device. Ensure that all keepers (sockets) are free from obstruction. ",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1C,Quarterly,DLE.S324,SECURITAS,"Check that all fixing screws and retaining pins are in place and tight, and that the equipment is correctly adjusted. Lubricate cylinders (if applicable) with an appropriate manufacturers lubricant (not oil), available from Surelock McGill. ",YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1D,Quarterly,DLE.S324,SECURITAS,Ensure that the bolts are in line with keeps (sockets). Ensure restraint is operating correctly and adjust if required. Check periodically that no additional locking devices have been added to the door since its original installation.,YesNo,Yes,Specific List
6.2DLE.S324Quarterly,6.2,6.2-DLE.S324-Quarterly,6.2-Q-DLE.S324-1E,Quarterly,DLE.S324,SECURITAS,Check periodically that all components of the system are still correct in accordance with the list of approved components originally supplied.Check periodically that the operating element,YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1,Semi-Annual,DLE.VD99,SECURITAS,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. ",YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1A,Semi-Annual,DLE.VD99,SECURITAS,"Appendix A: VON DUPRIN MAINTENANCE KIT MANUAL. ""Devices are lubricated brfore delivery. Annual periodic lubrication will increase device life by inhibiting excessive wear of moving parts. ",YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1B,Semi-Annual,DLE.VD99,SECURITAS,Lubricate every 4 months with Duralube or equivalent. Recommended surfaces for lubrication are shown in the diagrams (in appendix A). LUBRICATE INDICATED SURFACES ON BOTH SIDES OF DEVICE.  ,YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1C,Semi-Annual,DLE.VD99,SECURITAS,AppendixB: latches are lubricated before delivery. annual periodic lubrication will increase latch life by inhibiting excessive wear of moving parts. lubricate every 4 months with Durakube or equivalent. ,YesNo,Yes,Specific List
6.2DLE.VD99Semi-Annual,6.2,6.2-DLE.VD99-Semi-Annual,6.2-SA-DLE.VD99-1D,Semi-Annual,DLE.VD99,SECURITAS,Recommended surfaces are marked with (dots in appenix B drawings).,YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1,Quarterly,DLM.S325,SECURITAS,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. Maintenance instructions 1. It is recommended that the following routine maintenance checks be undertaken at monthly intervals: ",YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1A,Quarterly,DLM.S325,SECURITAS,"Inspect and operate the panic/emergency device to ensure that all components are in a satisfactory working condition; using a force gauge, measure and record the operating forces to release the exit device. ",YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1B,Quarterly,DLM.S325,SECURITAS,"Lubricate cylinders (if applicable) with an appropriate manufacturers lubricant (not oil), available from Surelock McGill. Ensure that the bolts are in line with keeps (sockets). Ensure restraint is operating correctly and adjust if required. ",YesNo,Yes,Specific List
6.2DLM.S325Quarterly,6.2,6.2-DLM.S325-Quarterly,6.2-Q-DLM.S325-1C,Quarterly,DLM.S325,SECURITAS,Check periodically that no additional locking devices have been added to the door since its original installation.Check periodically that all components of the system are still correct in accordance with the,YesNo,Yes,Specific List
6.2DLM.SCHAnnual,6.2,6.2-DLM.SCH-Annual,6.2-A-DLM.SCH-1,Annual,DLM.SCH,SECURITAS,"CHECK FOR DAMAGE, SMOOTH OPERATION OF LOCK FROM BOTH SIDES, AND REQUEST TO EXIT FUNCTION. ",YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1,Daily,DOR,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1A,Daily,DOR,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AA,Daily,DOR,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AB,Daily,DOR,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AC,Daily,DOR,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1AD,Daily,DOR,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1B,Daily,DOR,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1C,Daily,DOR,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1D,Daily,DOR,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1E,Daily,DOR,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1F,Daily,DOR,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1G,Daily,DOR,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1H,Daily,DOR,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1I,Daily,DOR,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1J,Daily,DOR,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1K,Daily,DOR,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1L,Daily,DOR,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1M,Daily,DOR,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1N,Daily,DOR,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1O,Daily,DOR,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1P,Daily,DOR,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1Q,Daily,DOR,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1R,Daily,DOR,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1S,Daily,DOR,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1T,Daily,DOR,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1U,Daily,DOR,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1V,Daily,DOR,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1W,Daily,DOR,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1X,Daily,DOR,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1Y,Daily,DOR,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4DORDaily,7.4,7.4-DOR-Daily,7.4-31M-DOR-1Z,Daily,DOR,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
6.2DPS.7764Annual,6.2,6.2-DPS.7764-Annual,6.2-A-DPS.7764-1,Annual,DPS.7764,SECURITAS,"INSPECT SENSOR/MAGNET ARE SECURE. WHILE HATCH/ DOOR IS OPEN LENEL SHOULD REPORT THE OPEN STATUS. ON DOUBLE DOORS EITHER DPS REPORTS OPEN. TIGHTEN MOUNTING IF NEEDED, TEST.",YesNo,Yes,Specific List
6.2DPS.AAnnual,6.2,6.2-DPS.A-Annual,6.2-A-DPS.A-1,Annual,DPS.A,SECURITAS,"INSPECT SENSOR/MAGNET/BRACKET ARE SECURE. WHILE HATCH/ DOOR IS OPEN LENEL SHOULD REPORT THE OPEN STATUS. ON DOUBLE DOORS EITHER DPS REPORTS OPEN. TIGHTEN MOUNTING IF NEEDED, TEST.",YesNo,Yes,Specific List
2.16DSAnnual,2.16,2.16-DS-Annual,2.16-A-DS-1,Annual,DS,CONTRACTOR SPECIFIC,Inspect for cracks in the case. Inspect for loose connections or evidence of overheating. Manually operate the switch to exercise the switching mechanisms.,YesNo,Yes,Specific List
3.4DSAnnual,3.4,3.4-DS-Annual,3.4-A-DS-1,Annual,DS,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces. Test overcurrent devices if moisture found and replace if required.",YesNo,Yes,Specific List
3.4DSTriennial,3.4,3.4-DS-Triennial,3.4-T-DS-2,Triennial,DS,UNITY,"Infrared scan thecable terminals to check for abnormal temperature conditions Tighten cable termnations,evaluate condition of overcurrrent deivice, and replace if necessary for proper operation",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-11,Annual,DSCVA,UFCO,Perform test on low temperature alarm. Shall be tested at the beginning of the heatingseason.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-12,Annual,DSCVA,UFCO,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-2,Annual,DSCVA,UFCO,Inspect low temperature alarm at the beginning of the heating season. Verify that they are free of physical damage. Record any damage.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-5,Annual,DSCVA,UFCO,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-5A,Annual,DSCVA,UFCO,"Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8,Annual,DSCVA,UFCO,Perform test on dry sprinkler valve assembly. Dry pipe valves should be trip tested in the spring to allow time before the onset of cold weather for all water that has entered the system or condensation to drain to low points or back to the valve.,YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8A,Annual,DSCVA,UFCO,"Every 3 years and whenever the system is altered, the dry pipe valve shall be trip tested with the control valve fully open and the quick-opening device, if provided, in service.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8B,Annual,DSCVA,UFCO,"During those years when full flow testing in accordance with 13.4.4.2.2.2 is not required, each dry pipe valveshall be trip tested with the control valve partially open.",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8C,Annual,DSCVA,UFCO,"Record date, person, organization and type of trip test performed on tag/card and attach to valve. Also separate records of initial air and water pressure, tripping air pressure, and dry pipe valve operating conditions shall be maintained on the premises ",YesNo,Yes,Specific List
5.4DSCVAAnnual,5.4,5.4-DSCVA-Annual,5.4-A-DSCVA-8D,Annual,DSCVA,UFCO,"for comparison with pre-vious test results. Auxiliary drains in dry pipe sprinkler systems shall be drained after each operation of the system, before the on-set of freezing weather conditions, and thereafter as needed.",YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-3,Monthly,DSCVA,UFCO,Inspect pressure gauges.Ensure the gauge on the supply side of the dry pipe valve shall indicate that the normal supply water pressure is being maintained,YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-3A,Monthly,DSCVA,UFCO,the gauge on the system side of the dry pipe valve shall indicate that the proper ratio of air or nitrogen pressure to water supply pressure is being maintained in accordance with the manufacturer’s instructions and the gauge on the quick-opening device,YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-3B,Monthly,DSCVA,UFCO,"if pro-vided, shall indicate the same pressure as the gauge on thesystem side of the dry pipe valve.",YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-4,Monthly,DSCVA,UFCO,Inspect valve assembly to verify the following:(1) The valve is free of physical damage. (2) All trim valves are in the appropriate open or closed position.,YesNo,Yes,Specific List
5.4DSCVAMonthly,5.4,5.4-DSCVA-Monthly,5.4-M-DSCVA-4A,Monthly,DSCVA,UFCO,"3) The intermediate chamber is not leaking. Record any locations with damage, positions of trim valves and any leaks.",YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-10,Quarterly,DSCVA,UFCO,"Perform test on low pressure alarm. Shall be tested
in accordance with the manufacturer’s
instructions.",YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-7,Quarterly,DSCVA,UFCO,Test the water priming level.High priming water levels can affect the opera-tion of supervisory air or nitrogen pressure maintenance de-vices.,YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-7A,Quarterly,DSCVA,UFCO," Test the water level as follows:(1) Open the priming level test valve.(2) If water flows, drain it.",YesNo,Yes,Specific List
5.4DSCVAQuarterly,5.4,5.4-DSCVA-Quarterly,5.4-Q-DSCVA-7B,Quarterly,DSCVA,UFCO,"3) Close the valve when water stops flowing and air dis-charges.(4) If air discharges when the valve is opened, the priming water level could be too low. To add priming water, referto the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVAQuinquennial,5.4,5.4-DSCVA-Quinquennial,5.4-QQ-DSCVA-1,Quinquennial,DSCVA,UFCO,Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.4DSCVAQuinquennial,5.4,5.4-DSCVA-Quinquennial,5.4-QQ-DSCVA-6,Quinquennial,DSCVA,UFCO,"Inspect strainers, filters, and restricted orifices internally. Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13,Triennial,DSCVA,UFCO,"Perform gas leakage test. Dry pipe systems shall be tested for gas leakage, using one of the following test methods: ",YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13A,Triennial,DSCVA,UFCO,1) A gas (air/nitrogen) pressure test at 40 psi (3.2 bar) shall be performed for 2 hours. (a) The system shall be permitted to lose up to 3 psi (0.2 bar) ,YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13B,Triennial,DSCVA,UFCO,During the duration of the test. (b) Gas leaks shall be addressed if the system loses more than 3 psi (0.2 bar) during this test. ,YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-13C,Triennial,DSCVA,UFCO,"(2) With the system at normal system pressure, the gas source (nitrogen supply, compressor, or shop air) shall be shut off for 4 hours. If the low pressure alarm goes off within this period, the leaks shall be addressed.",YesNo,Yes,Specific List
5.4DSCVATriennial,5.4,5.4-DSCVA-Triennial,5.4-T-DSCVA-9,Triennial,DSCVA,UFCO,Perform test on quick opening device. ,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1,Weekly,DSCVA,UFCO,WEEK1: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1A,Weekly,DSCVA,UFCO,WEEK2: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1B,Weekly,DSCVA,UFCO,WEEK3: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAWeekly,5.5,5.5-DSCVA-Weekly,5.5-4M-DSCVA-1C,Weekly,DSCVA,UFCO,WEEK4: Assembly shall be inspected during cold weather to verify a minimum temperature of 40°F (4°C). Record temperature and location. Provide temporary heating to the valve or assembly if applicable.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-11,Annual,DSCVA,UFCO,Perform test on low temperature alarm. Shall be tested at the beginning of the heatingseason.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-12,Annual,DSCVA,UFCO,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-2,Annual,DSCVA,UFCO,Inspect low temperature alarm at the beginning of the heating season. Verify that they are free of physical damage. Record any damage.,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-5,Annual,DSCVA,UFCO,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-5A,Annual,DSCVA,UFCO,"Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8,Annual,DSCVA,UFCO,Perform test on dry sprinkler valve assembly. Dry pipe valves should be trip tested in the spring to allow time before the onset of cold weather for all water that has entered the system or condensation to drain to low points or back to the valve. ,YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8A,Annual,DSCVA,UFCO,"Every 3 years and whenever the system is altered, the dry pipe valve shall be trip tested with the control valve fully open and the quick-opening device, ",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8B,Annual,DSCVA,UFCO,"if provided, in service. During those years when full flow testing in accordance with 13.4.4.2.2.2 is not required",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8C,Annual,DSCVA,UFCO,"each dry pipe valveshall be trip tested with the control valve partially open. Record date, person, organization and type of trip test performed on tag/card and attach to valve. ",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8D,Annual,DSCVA,UFCO,"Also separate records of initial air and water pressure, tripping air pressure, and dry pipe valve operating conditions shall be maintained on the premises for comparison with pre-vious test results. ",YesNo,Yes,Specific List
5.5DSCVAAnnual,5.5,5.5-DSCVA-Annual,5.5-A-DSCVA-8E,Annual,DSCVA,UFCO,"Auxiliary drains in dry pipe sprinkler systems shall be drained after each operation of the system, before the on-set of freezing weather conditions, and thereafter as needed.",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-3,Monthly,DSCVA,UFCO,"Inspect pressure gauges. Ensure the gauge on the supply side of the dry pipe valve shall indicate that the normal supply water pressure is being maintained,",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-3A,Monthly,DSCVA,UFCO,the gauge on the system side of the dry pipe valve shall indicate that the proper ratio of air or nitrogen pressure to water supply pressure is being maintained in accordance with the manufacturer’s instructions and the gauge on the quick-opening device,YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-3B,Monthly,DSCVA,UFCO,"if provided, shall indicate the same pressure as the gauge on thesystem side of the dry pipe valve.",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-4,Monthly,DSCVA,UFCO,"Inspect valve assembly to verify the following:
(1) The valve is free of physical damage.
(2) All trim valves are in the appropriate open
or closed
position.
(3) The intermediate chamber is not leaking.",YesNo,Yes,Specific List
5.5DSCVAMonthly,5.5,5.5-DSCVA-Monthly,5.5-M-DSCVA-4A,Monthly,DSCVA,UFCO,"Record any locations with damage, positions of trim valves and any leaks.",YesNo,Yes,Specific List
5.5DSCVAQuarterly,5.5,5.5-DSCVA-Quarterly,5.5-Q-DSCVA-10,Quarterly,DSCVA,UFCO,"Perform test on low pressure alarm. Shall be tested
in accordance with the manufacturer’s
instructions.",YesNo,Yes,Specific List
5.5DSCVAQuarterly,5.5,5.5-DSCVA-Quarterly,5.5-Q-DSCVA-7,Quarterly,DSCVA,UFCO,Test the water priming level. High priming water levels can affect the opera- tion of supervisory air or nitrogen pressure maintenance de-vices. Test the water level as follows:(1) Open the priming level test valve.,YesNo,Yes,Specific List
5.5DSCVAQuarterly,5.5,5.5-DSCVA-Quarterly,5.5-Q-DSCVA-7A,Quarterly,DSCVA,UFCO,"(2) If water flows, drain it.(3) Close the valve when water stops flowing and air dis-charges.(4) If air discharges when the valve is opened, the priming water level could be too low. To add priming water, referto the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DSCVAQuinquennial,5.5,5.5-DSCVA-Quinquennial,5.5-QQ-DSCVA-6,Quinquennial,DSCVA,UFCO,"Inspect strainers, filters, and restricted orifices internally. Internal components shall be cleaned, repaired, replaced and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
5.5DSCVATriennial,5.5,5.5-DSCVA-Triennial,5.5-T-DSCVA-13,Triennial,DSCVA,UFCO,"Perform gas leakage test. Dry pipe systems shall be tested for gas leakage, using one of the following test methods:(1) A gas (air or nitrogen) pressure test at 40psi (3.2 bar)shall be performed for 2 hours.",YesNo,Yes,Specific List
5.5DSCVATriennial,5.5,5.5-DSCVA-Triennial,5.5-T-DSCVA-13A,Triennial,DSCVA,UFCO,(a) The system shall be permitted to lose up to 3 psi(0.2 bar) during the duration of the test.(b) Gas leaks shall be addressed if the system loses more than 3 psi (0.2 bar) during this test.,YesNo,Yes,Specific List
5.5DSCVATriennial,5.5,5.5-DSCVA-Triennial,5.5-T-DSCVA-9,Triennial,DSCVA,UFCO,Perform test on quick opening device. ,YesNo,Yes,Specific List
5.4DSHAnnual,5.4,5.4-DSH-Annual,5.4-A-DSH-1,Annual,DSH,UFCO,Inspect sprinkler heads for the following:(1) Leakage (2)*Corrosion (3) Physical damage (4) Loss of fluid in the glass bulb heat-responsive element (5)*Loading (6) Painting unless painted by the sprinklermanufacturer ,YesNo,Yes,Specific List
5.4DSHAnnual,5.4,5.4-DSH-Annual,5.4-A-DSH-1A,Annual,DSH,UFCO,Record location and type of issue with sprinkler head.,YesNo,Yes,Specific List
3.3DTQuarterly,3.3,3.3-DT-Quarterly,3.3-Q-DT-1,Quarterly,DT,UNITY,"Check exterior/interior of tank
for any damage. Check rupture basin as well. Record location of damage. Note any leaks.",YesNo,Yes,Specific List
3.3DTQuarterly,3.3,3.3-DT-Quarterly,3.3-Q-DT-2,Quarterly,DT,UNITY,Inspect piping connections to tank. Check for any leaks or damage. Clean and address any leaks.,YesNo,Yes,Specific List
5.2DTSSemi-Annual,5.2,5.2-DTS-Semi-Annual,5.2-SA-DTS-1,Semi-Annual,DTS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2DUAL RMAnnual,5.2,5.2-DUAL RM-Annual,5.2-A-DUAL RM-2,Annual,DUAL RM,UFCO," Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",YesNo,Yes,Specific List
5.2DUAL RMSemi-Annual,5.2,5.2-DUAL RM-Semi-Annual,5.2-SA-DUAL RM-1,Semi-Annual,DUAL RM,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4DVAnnual,5.4,5.4-DV-Annual,5.4-A-DV-1,Annual,DV,UFCO,Perform main drain test. Check to determine whether there has been a change in the condition of the water supply.,YesNo,Yes,Specific List
5.4DVAnnual,5.4,5.4-DV-Annual,5.4-A-DV-2,Annual,DV,UFCO,"Inspect drain valve for any damage, leakage or corrosion. Record location and type of issue with drain valve.",YesNo,Yes,Specific List
5.5DVAnnual,5.5,5.5-DV-Annual,5.5-A-DV-1,Annual,DV,UFCO,Perform main drain test. Check to determine whether there has been a change in the condition of the water supply.,YesNo,Yes,Specific List
5.5DVAnnual,5.5,5.5-DV-Annual,5.5-A-DV-2,Annual,DV,UFCO,"Inspect drain valve for any damage, leakage or corrosion. Record location and type of issue with drain valve.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-3,Annual,DWBP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-4,Annual,DWBP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-5,Annual,DWBP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-6,Annual,DWBP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.4DWBPAnnual,2.4,2.4-DWBP-Annual,2.4-A-DWBP-7,Annual,DWBP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.4DWBPSemi-Annual,2.4,2.4-DWBP-Semi-Annual,2.4-SA-DWBP-1,Semi-Annual,DWBP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4DWBPSemi-Annual,2.4,2.4-DWBP-Semi-Annual,2.4-SA-DWBP-2,Semi-Annual,DWBP,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4DWHPTAnnual,2.4,2.4-DWHPT-Annual,2.4-A-DWHPT-2,Annual,DWHPT,GSH,"Inspect tank for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.4DWHPTSemi-Annual,2.4,2.4-DWHPT-Semi-Annual,2.4-SA-DWHPT-1,Semi-Annual,DWHPT,GSH,Examine the tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
2.16ECHAnnual,2.16,2.16-ECH-Annual,2.16-A-ECH-4,Annual,ECH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ECHAnnual,2.16,2.16-ECH-Annual,2.16-A-ECH-5,Annual,ECH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16ECHAnnual,2.16,2.16-ECH-Annual,2.16-A-ECH-6,Annual,ECH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-1,Semi-Annual,ECH,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-2,Semi-Annual,ECH,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-3,Semi-Annual,ECH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16ECHSemi-Annual,2.16,2.16-ECH-Semi-Annual,2.16-SA-ECH-7,Semi-Annual,ECH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.7ECHAnnual,2.7,2.7-ECH-Annual,2.7-A-ECH-4,Annual,ECH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7ECHAnnual,2.7,2.7-ECH-Annual,2.7-A-ECH-5,Annual,ECH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7ECHAnnual,2.7,2.7-ECH-Annual,2.7-A-ECH-6,Annual,ECH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7ECHSemi-Annual,2.7,2.7-ECH-Semi-Annual,2.7-SA-ECH-1,Semi-Annual,ECH,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
ECHSemi-Annual,,-ECH-Semi-Annual,2.7-SA-ECH-2,Semi-Annual,ECH,,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7ECHSemi-Annual,2.7,2.7-ECH-Semi-Annual,2.7-SA-ECH-3,Semi-Annual,ECH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7ECHSemi-Annual,2.7,2.7-ECH-Semi-Annual,2.7-SA-ECH-7,Semi-Annual,ECH,GSH,Check unit heater for firt and debris. Clean as needed.,YesNo,Yes,Specific List
2.16EDHAnnual,2.16,2.16-EDH-Annual,2.16-A-EDH-2,Annual,EDH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EDHSemi-Annual,2.16,2.16-EDH-Semi-Annual,2.16-SA-EDH-1,Semi-Annual,EDH,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16EDHSemi-Annual,2.16,2.16-EDH-Semi-Annual,2.16-SA-EDH-3,Semi-Annual,EDH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-10,Annual,EF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-11,Annual,EF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-12,Annual,EF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-4,Annual,EF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-5,Annual,EF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-6,Annual,EF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-7,Annual,EF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-8,Annual,EF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EFAnnual,2.16,2.16-EF-Annual,2.16-A-EF-9,Annual,EF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16EFSemi-Annual,2.16,2.16-EF-Semi-Annual,2.16-SA-EF-1,Semi-Annual,EF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16EFSemi-Annual,2.16,2.16-EF-Semi-Annual,2.16-SA-EF-2,Semi-Annual,EF,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16EFSemi-Annual,2.16,2.16-EF-Semi-Annual,2.16-SA-EF-3,Semi-Annual,EF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-1,Semi-Annual,EF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-10,Semi-Annual,EF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-11,Semi-Annual,EF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-12,Semi-Annual,EF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-2,Semi-Annual,EF,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-3,Semi-Annual,EF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-4,Semi-Annual,EF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-5,Semi-Annual,EF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-6,Semi-Annual,EF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-7,Semi-Annual,EF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-8,Semi-Annual,EF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7EFSemi-Annual,2.7,2.7-EF-Semi-Annual,2.7-SA-EF-9,Semi-Annual,EF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-10,Annual,EF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-11,Annual,EF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-12,Annual,EF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-2,Annual,EF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-3,Annual,EF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-4,Annual,EF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-7,Annual,EF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-8,Annual,EF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8EFAnnual,2.8,2.8-EF-Annual,2.8-A-EF-9,Annual,EF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.8EFSemi-Annual,2.8,2.8-EF-Semi-Annual,2.8-SA-EF-1,Semi-Annual,EF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment. Replace worn belts with new belts
and adjust alignment as needed.",YesNo,Yes,Specific List
2.8EFSemi-Annual,2.8,2.8-EF-Semi-Annual,2.8-SA-EF-5,Semi-Annual,EF,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8EFSemi-Annual,2.8,2.8-EF-Semi-Annual,2.8-SA-EF-6,Semi-Annual,EF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Inspect all bolts and screws for tightness. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-10,Annual,EF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-11,Annual,EF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-12,Annual,EF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-2,Annual,EF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-3,Annual,EF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-4,Annual,EF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-7,Annual,EF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-8,Annual,EF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.9EFAnnual,2.9,2.9-EF-Annual,2.9-A-EF-9,Annual,EF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.9EFSemi-Annual,2.9,2.9-EF-Semi-Annual,2.9-SA-EF-1,Semi-Annual,EF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.9EFSemi-Annual,2.9,2.9-EF-Semi-Annual,2.9-SA-EF-5,Semi-Annual,EF,RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.9EFSemi-Annual,2.9,2.9-EF-Semi-Annual,2.9-SA-EF-6,Semi-Annual,EF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-1,Annual,EF(D),GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-10,Annual,EF(D),GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-11,Annual,EF(D),GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-2,Annual,EF(D),TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
