HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-3,Annual,EF(D),GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-4,Annual,EF(D),RENEWEDGE,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-5,Annual,EF(D),TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-6,Annual,EF(D),GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-7,Annual,EF(D),GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-8,Annual,EF(D),GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7EF(D)Annual,2.7,2.7-EF(D)-Annual,2.7-A-EF(D)-9,Annual,EF(D),GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-27,Bi-Weekly,EL,SCHINDLER,WEEKA: Check the tension in all belts and chains Adjust as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-27A,Bi-Weekly,EL,SCHINDLER,WEEKB: Check the tension in all belts and chains Adjust as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-28,Bi-Weekly,EL,SCHINDLER,WEEKA: Test all operating and safety switches and devices as pe ASME 17.1 and BCNYS requirements. Adjust all operating and safety switches and devices as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-28A,Bi-Weekly,EL,SCHINDLER,WEEKB: Test all operating and safety switches and devices as pe ASME 17.1 and BCNYS requirements. Adjust all operating and safety switches and devices as necessary.,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-29,Bi-Weekly,EL,SCHINDLER,WEEKA: All moving parts shall be inspected to ensure they are in proper operating condition All moving parts shall be properly adjusted,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-29A,Bi-Weekly,EL,SCHINDLER,WEEKB: All moving parts shall be inspected to ensure they are in proper operating condition All moving parts shall be properly adjusted,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-3,Bi-Weekly,EL,SCHINDLER,WEEKA: General Inspection of all machinery Lubricate as required,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-30,Bi-Weekly,EL,SCHINDLER,WEEKA: All structural components shall be inspected to ensure that their integrity has not been compromised ,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-30A,Bi-Weekly,EL,SCHINDLER,WEEKB: All structural components shall be inspected to ensure that their integrity has not been compromised ,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-3A,Bi-Weekly,EL,SCHINDLER,WEEKB: General Inspection of all machinery Lubricate as required,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-4,Bi-Weekly,EL,SCHINDLER,WEEKA: Inspect all lighting associated with the ElevatorsRelamp as necessary,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-4A,Bi-Weekly,EL,SCHINDLER,WEEKB: Inspect all lighting associated with the ElevatorsRelamp as necessary,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-5,Bi-Weekly,EL,SCHINDLER,"WEEKA: Check Alarms., leveling, operation of hoistways and car door interlocks Adjust as need it",YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-5A,Bi-Weekly,EL,SCHINDLER,"WEEKB: Check Alarms., leveling, operation of hoistways and car door interlocks Adjust as need it",YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-6,Bi-Weekly,EL,SCHINDLER,WEEKA:  Clean all exterior surfaces,YesNo,Yes,Specific List
8.2ELBi-Weekly,8.2,8.2-EL-Bi-Weekly,8.2-2M-EL-6A,Bi-Weekly,EL,SCHINDLER,WEEKB:  Clean all exterior surfaces,YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26,Weekly,EL,SCHINDLER,"WEEK1: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26A,Weekly,EL,SCHINDLER,"WEEK2: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26B,Weekly,EL,SCHINDLER,"WEEK3: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELWeekly,8.2,8.2-EL-Weekly,8.2-4M-EL-26C,Weekly,EL,SCHINDLER,"WEEK4: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ELAnnual,8.2,8.2-EL-Annual,8.2-A-EL-24,Annual,EL,SCHINDLER," Thoroughly clean car and counterweight guide rails using a non-flammable or high flash point solvent to remove lint, dust, and excess lubricant in accordance with ASME A17 .1 Section 8.6.4.3.",YesNo,Yes,Specific List
8.2ELAnnual,8.2,8.2-EL-Annual,8.2-A-EL-25,Annual,EL,SCHINDLER," Thoroughly clean the mechanism, pit, top and bottom of the car, hoistway, machine room, and all other elevator components and areas",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-10,Monthly,EL,SCHINDLER,Inspect the hoistway and pit Clean and lubricate equipment as required—service guide rail lubricators.,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-11,Monthly,EL,SCHINDLER,"Observe operation of the motor-generator, governor, traction machinery sheaves ",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-12,Monthly,EL,SCHINDLER,Test manual and emergency control ,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-13,Monthly,EL,SCHINDLER,Check oil level in car and counterweight oil buffers add oil as needed,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-14,Monthly,EL,SCHINDLER,"Visually inspect controller, selector, contacts, and relays. Check adjustment and repair as required",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-15,Monthly,EL,SCHINDLER," Check hoistway doors. Clean, lubricate, and adjust tracks, hangers, eccentrics, linkage, gibs, and interlocks",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-16,Monthly,EL,SCHINDLER," Clean, adjust, and lubricate car door or gate tracks, pivots, gibs, hangers, car grille, and stile channels",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-31,Monthly,EL,SCHINDLER," Phase I recall and minimum one-floor Phase II operation of Firefighter's service, as defined in ASME 17.1",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-7,Monthly,EL,SCHINDLER,Observe full operation of elevator ,YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-8,Monthly,EL,SCHINDLER,"Check door operation clean lubricate, and adjust brake checks linkages gears wiringm motor, check keys, set screws, contacts, chains and cams",YesNo,Yes,Specific List
8.2ELMonthly,8.2,8.2-EL-Monthly,8.2-M-EL-9,Monthly,EL,SCHINDLER,"Inspect interior of cab, telephone, or coms system, normal and emergency lighting, emergency call system ",YesNo,Yes,Specific List
8.2ELQuarterly,8.2,8.2-EL-Quarterly,8.2-Q-EL-17,Quarterly,EL,SCHINDLER," Check leveling operation. Clean and adjust leveling switches, hoistway vanes, magnets, and inductors. Repair and/or adjust for proper leveling",YesNo,Yes,Specific List
8.2ELQuarterly,8.2,8.2-EL-Quarterly,8.2-Q-EL-18,Quarterly,EL,SCHINDLER,Inspect car safety mechanism clean and keep free of rust and dirt and lubrica,YesNo,Yes,Specific List
8.2ELQuarterly,8.2,8.2-EL-Quarterly,8.2-Q-EL-19,Quarterly,EL,SCHINDLER,Check buffers for free movement and clean as required ,YesNo,Yes,Specific List
8.2ELQuinquennial,8.2,8.2-EL-Quinquennial,8.2-QQ-EL-2,Quinquennial,EL,SCHINDLER,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic Tests:
Category 5 ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-1,Semi-Annual,EL,SCHINDLER,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic inspection:
Semi-Annualy
Periodic Tests:
Category 1 ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-20,Semi-Annual,EL,SCHINDLER,"Check controllers and selectors. Clean with blower, check the alignment of switches, relays, timers, contacts, hinge pins, and other controller components, adjust and lubricate. ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-20A,Semi-Annual,EL,SCHINDLER,"Check all resistance tubes and grids. Check oil in overload relays, settings, and operation of overloads. Clean and inspect fuses and holders and all controller connections ",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-21,Semi-Annual,EL,SCHINDLER,"In the hoistway, examine guide rails, cams and fastenings, hoist and governor wire ropes, and a counterweight. Inspect and test the limit and terminal switches. Check and adjust car shoes, gibs, or roller guides.",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-21A,Semi-Annual,EL,SCHINDLER,Adjust or replace as needed. Lubricate hoist wire ropes in accordance with ASME A17.1 Section 8.6.4.1,YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-22,Semi-Annual,EL,SCHINDLER," Clean all overhead beams, sills, the bottom of the platform, car tops, and hoistway walls",YesNo,Yes,Specific List
8.2ELSemi-Annual,8.2,8.2-EL-Semi-Annual,8.2-SA-EL-23,Semi-Annual,EL,SCHINDLER, Check car and counterweight run by and clearances. Adjust to meet all ASME A17.1 requirements.,YesNo,Yes,Specific List
7.4EL.PNLSemi-Annual,7.4,7.4-EL.PNL-Semi-Annual,7.4-SA-EL.PNL-1,Semi-Annual,EL.PNL,UBM, Clean outer elevator glass,YesNo,Yes,Specific List
7.4EL.PNLSemi-Annual,7.4,7.4-EL.PNL-Semi-Annual,7.4-SA-EL.PNL-2,Semi-Annual,EL.PNL,UBM, Clean interior elevator glass,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-1,Annual,ELECRM,UNITY,Inspect each electrical room to confirm that it is not being used to store equipment or or non-electrical materials Remove material stored in the electrical room,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-2,Annual,ELECRM,UNITY," Vacuum floors, and horizontal surfaces (boxes, conduits, ledges, etc) to remove dust and debris",YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-5,Annual,ELECRM,UNITY,verify ventilation system and ambient temperture are within tolerace of equipment and HVAC target values Advise HVAC BMS contractor to correct the functionality of the system,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-6,Annual,ELECRM,UNITY,Verify all egress doors and all panic hardware operate correctly Advise the facility door maintainer to address any improperly operating doors.,YesNo,Yes,Specific List
3.4ELECRMAnnual,3.4,3.4-ELECRM-Annual,3.4-A-ELECRM-7,Annual,ELECRM,UNITY,"Inspect all electrical equipment enclosures for rust, chipped paint, scratches Repaint/repair all condition which is prone to rust",YesNo,Yes,Specific List
3.4ELECRMBi-Annual,3.4,3.4-ELECRM-Bi-Annual,3.4-BA-ELECRM-3,Bi-Annual,ELECRM,UNITY," Track and maintain list of all additions and removals of equipment (panels, motors, etc) to the overall ESA distribution system",YesNo,Yes,Specific List
3.4ELECRMSemi-Annual,3.4,3.4-ELECRM-Semi-Annual,3.4-SA-ELECRM-4,Semi-Annual,ELECRM,UNITY, Update the ESA short circuit and coordination study for each of the different utility services. Verify the short circuit withstand and interrupting ratings of equipment are still adequate.,YesNo,Yes,Specific List
3.4ELECRMSemi-Annual,3.4,3.4-ELECRM-Semi-Annual,3.4-SA-ELECRM-8,Semi-Annual,ELECRM,UNITY,"Check for signs of rodents (droppings, nests, damage, etc) Alert Terminal and Ventilation plants maintainter. Coordinate to remediate rodent entry points, hire exterminator",YesNo,Yes,Specific List
7.3ELECTRICAL ROOM / CLOSETBi-Annual,7.3,7.3-ELECTRICAL ROOM / CLOSET-Bi-Annual,7.3-BA-ELECTRICAL ROOM / CLOSET-1,Bi-Annual,ELECTRICAL ROOM / CLOSET,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3ELEVATOR VESTIBULE / LOBBYBi-Annual,7.3,7.3-ELEVATOR VESTIBULE / LOBBY-Bi-Annual,7.3-BA-ELEVATOR VESTIBULE / LOBBY-1,Bi-Annual,ELEVATOR VESTIBULE / LOBBY,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
6.3ELEVCCTVAnnual,6.3,6.3-ELEVCCTV-Annual,6.3-A-ELEVCCTV-1,Annual,ELEVCCTV,SECURITAS,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO FOGGING OR MOISTURE IS VISIBLE INSIDE LENS. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
5.2ELRC.33Semi-Annual,5.2,5.2-ELRC.33-Semi-Annual,5.2-SA-ELRC.33-1,Semi-Annual,ELRC.33,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2EOL3.3KAnnual,5.2,5.2-EOL3.3K-Annual,5.2-A-EOL3.3K-2,Annual,EOL3.3K,UFCO," With each initiating circuit conductor pair short-circuited at the far end, the resistance of each circuit shall be measured and recorded. It shall be verified that the loop resistance does not exceed the limits of the EOL.",YesNo,Yes,Specific List
5.2EOL3.3KSemi-Annual,5.2,5.2-EOL3.3K-Semi-Annual,5.2-SA-EOL3.3K-1,Semi-Annual,EOL3.3K,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2EOL6.8KAnnual,5.2,5.2-EOL6.8K-Annual,5.2-A-EOL6.8K-2,Annual,EOL6.8K,UFCO," With each initiating circuit conductor pair short-circuited at the far end, the resistance of each circuit shall be measured and recorded. It shall be verified that the loop resistance does not exceed the limits of the EOL.",YesNo,Yes,Specific List
5.2EOL6.8KSemi-Annual,5.2,5.2-EOL6.8K-Semi-Annual,5.2-SA-EOL6.8K-1,Semi-Annual,EOL6.8K,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
7.3EQUIPMENT ROOM / CLOSETBi-Annual,7.3,7.3-EQUIPMENT ROOM / CLOSET-Bi-Annual,7.3-BA-EQUIPMENT ROOM / CLOSET-1,Bi-Annual,EQUIPMENT ROOM / CLOSET,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1,Daily,ES,SCHINDLER,DAY1:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1A,Daily,ES,SCHINDLER,DAY2:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AA,Daily,ES,SCHINDLER,DAY28:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AB,Daily,ES,SCHINDLER,DAY29:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AC,Daily,ES,SCHINDLER,DAY30:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1AD,Daily,ES,SCHINDLER,DAY31:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1B,Daily,ES,SCHINDLER,DAY3:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1C,Daily,ES,SCHINDLER,DAY4:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1D,Daily,ES,SCHINDLER,DAY5:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1E,Daily,ES,SCHINDLER,DAY6:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1F,Daily,ES,SCHINDLER,DAY7:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1G,Daily,ES,SCHINDLER,DAY8:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1H,Daily,ES,SCHINDLER,DAY9:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1I,Daily,ES,SCHINDLER,DAY10:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1J,Daily,ES,SCHINDLER,DAY11:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1K,Daily,ES,SCHINDLER,DAY12:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1L,Daily,ES,SCHINDLER,DAY13:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1M,Daily,ES,SCHINDLER,DAY14:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1N,Daily,ES,SCHINDLER,DAY15:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1O,Daily,ES,SCHINDLER,DAY16:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1P,Daily,ES,SCHINDLER,DAY17:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1Q,Daily,ES,SCHINDLER,DAY18:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1R,Daily,ES,SCHINDLER,DAY19:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1S,Daily,ES,SCHINDLER,DAY20:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1T,Daily,ES,SCHINDLER,DAY21:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1U,Daily,ES,SCHINDLER,DAY22:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1V,Daily,ES,SCHINDLER,DAY23:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1W,Daily,ES,SCHINDLER,DAY24:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1X,Daily,ES,SCHINDLER,DAY25:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1Y,Daily,ES,SCHINDLER,DAY26:  Clean treads and comb plates,YesNo,Yes,Specific List
7.4ESDaily,7.4,7.4-ES-Daily,7.4-31M-ES-1Z,Daily,ES,SCHINDLER,DAY27:  Clean treads and comb plates,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-10,Bi-Weekly,ES,SCHINDLER,"WEEKA: Check demarcation lights, comb lights, newel light, handrail lightsand landing lights Relamp as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-10A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Check demarcation lights, comb lights, newel light, handrail lightsand landing lights Relamp as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-11,Bi-Weekly,ES,SCHINDLER,WEEKA: Internal Safeties ,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-11A,Bi-Weekly,ES,SCHINDLER,WEEKB: Internal Safeties ,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-12,Bi-Weekly,ES,SCHINDLER,"WEEKA: Check tension and operation of broken step chain (carriage) devices, ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-12A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Check tension and operation of broken step chain (carriage) devices, ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-13,Bi-Weekly,ES,SCHINDLER,"WEEKA: Check all bearings, chains, belts, rollers, cables, pulleys, and other moving components to ensure they are in proper operating condition and properly adjusted ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-13A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Check all bearings, chains, belts, rollers, cables, pulleys, and other moving components to ensure they are in proper operating condition and properly adjusted ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-14,Bi-Weekly,ES,SCHINDLER,"WEEKA: Check all ceiling intersection guards, deck barricades, and anti-slide devices. Replace/repair as necessary. ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-14A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Check all ceiling intersection guards, deck barricades, and anti-slide devices. Replace/repair as necessary. ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-2,Bi-Weekly,ES,SCHINDLER,WEEKA:  Clean inspect controllers fault finders relays fuses switches timers shunts and contacts,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-26,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect step lateral lateral clearance Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-26A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect step lateral lateral clearance Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-27,Bi-Weekly,ES,SCHINDLER,"WEEKA: Inspect panels or covers such as balustrades, skirts, decks for newels, and ceiling intersection guards Ensure all panels, covers and trim are in place, secured, and free from excessive gaps, pinch points, sharp edges, and/or tripping hazards",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-27A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Inspect panels or covers such as balustrades, skirts, decks for newels, and ceiling intersection guards Ensure all panels, covers and trim are in place, secured, and free from excessive gaps, pinch points, sharp edges, and/or tripping hazards",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-28,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect threshold and pit cover plates Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-28A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect threshold and pit cover plates Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-29,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect all safety switches Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-29A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect all safety switches Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-2A,Bi-Weekly,ES,SCHINDLER,WEEKB:  Clean inspect controllers fault finders relays fuses switches timers shunts and contacts,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-3,Bi-Weekly,ES,SCHINDLER,WEEKA: Handrail / Handrail Safeties Lubricate and adjust handrail tension,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-34,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect cleated risers for engagement between the riser cleats and the slots on the adjacent step tread. Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-34A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect cleated risers for engagement between the riser cleats and the slots on the adjacent step tread. Adjust as necessary,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-35,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect clearance on either side of steps betweenadjacent skirt panels. Clearance shall not be greater than 3/16 inch without step safety side plates. adjust as necessary.,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-35A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect clearance on either side of steps betweenadjacent skirt panels. Clearance shall not be greater than 3/16 inch without step safety side plates. adjust as necessary.,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-37,Bi-Weekly,ES,SCHINDLER,"WEEKA: Check drive motors for any irregularities, proper lubrication Lubricate and adjust as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-37A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Check drive motors for any irregularities, proper lubrication Lubricate and adjust as necessary",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-38,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect Conveying system Maintain entrance & exit safety zones in accordance with ASME A17.1,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-38A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect Conveying system Maintain entrance & exit safety zones in accordance with ASME A17.1,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-3A,Bi-Weekly,ES,SCHINDLER,WEEKB: Handrail / Handrail Safeties Lubricate and adjust handrail tension,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-4,Bi-Weekly,ES,SCHINDLER,"WEEKA: Inspect handrail drive belts, chains, and rollers for wear, proper tension, and abnormal noise and replace as necessary ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-4A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Inspect handrail drive belts, chains, and rollers for wear, proper tension, and abnormal noise and replace as necessary ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-5,Bi-Weekly,ES,SCHINDLER,"WEEKA: Brake functions shall be checked, repair as required. The brake shall be adjusted to meet all ASME A17.1 requirements and manufacturer's specifications ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-5A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Brake functions shall be checked, repair as required. The brake shall be adjusted to meet all ASME A17.1 requirements and manufacturer's specifications ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-6,Bi-Weekly,ES,SCHINDLER,WEEKA: Comb Plate ! Comb Plate Teeth Remove any debris. Clean comb plate and comb plate teeth thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-6A,Bi-Weekly,ES,SCHINDLER,WEEKB: Comb Plate ! Comb Plate Teeth Remove any debris. Clean comb plate and comb plate teeth thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-7,Bi-Weekly,ES,SCHINDLER,WEEKA: Inspect all Steps ! Treads Remove any debris. Clean steps/treads thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-7A,Bi-Weekly,ES,SCHINDLER,WEEKB: Inspect all Steps ! Treads Remove any debris. Clean steps/treads thoroughly,YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-8,Bi-Weekly,ES,SCHINDLER,"WEEKA: Decking and Ballistrades Treat the exposed surface of the skirt panels adjacent to the steps with a friction-reducing spray material such as Certified Laboratories ""ACCEL""; or approved equal.",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-8A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Decking and Ballistrades Treat the exposed surface of the skirt panels adjacent to the steps with a friction-reducing spray material such as Certified Laboratories ""ACCEL""; or approved equal.",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-9,Bi-Weekly,ES,SCHINDLER,"WEEKA: Check the start key switches to ensure proper operation. Stop switches, and audible alarms shall be operational ",YesNo,Yes,Specific List
8.2ESBi-Weekly,8.2,8.2-ES-Bi-Weekly,8.2-2M-ES-9A,Bi-Weekly,ES,SCHINDLER,"WEEKB: Check the start key switches to ensure proper operation. Stop switches, and audible alarms shall be operational ",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25,Weekly,ES,SCHINDLER,"WEEK1: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25A,Weekly,ES,SCHINDLER,"WEEK2: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25B,Weekly,ES,SCHINDLER,"WEEK3: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-25C,Weekly,ES,SCHINDLER,"WEEK4: Check for any excessive noise, vibration, and abnormal operation Eliminate all excessive noise, vibration, and abnormal operation",YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33,Weekly,ES,SCHINDLER,WEEK1: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33A,Weekly,ES,SCHINDLER,WEEK2: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33B,Weekly,ES,SCHINDLER,WEEK3: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESWeekly,8.2,8.2-ES-Weekly,8.2-4M-ES-33C,Weekly,ES,SCHINDLER,WEEK4: Inspect for proper safety signage. Adjust as necessary,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-1,Annual,ES,SCHINDLER,"Periodic Inspections as per ASME A17.1 Sec
8.6.8.15 , A17.2 an d A17.3
Periodic Test:
Category 1 ",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-15,Annual,ES,SCHINDLER,Check Safety Signage ,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-16,Annual,ES,SCHINDLER,"Speed Governers Where a speed governor is required by ASME Code, the tripping speed of the speed governor shall be measured and recorded",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-17,Annual,ES,SCHINDLER,Check that the stopping distance is not less than 4.5-inches (120-fpm units) or 8-inches (90-fpm units). Adjust as need it,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-18,Annual,ES,SCHINDLER,"Check starting switch
Key switches shall be self-centering and the key must not be removable from the run position ",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-19,Annual,ES,SCHINDLER,Comb plate Stop Switches: The operation of the comb plate stop switches shall be tested by manually lifting the comb plate to activate the switch. The force required to lift the comb plate shall be measured and recorded,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-20,Annual,ES,SCHINDLER,"Stop Switches All stop switches, including those in machine space, and mainline disconnect switches shall be tested for proper operation. Alarms, if present, shall be checked for proper operation",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-21,Annual,ES,SCHINDLER,Escalator Reversal Stop Devices Reversal stop devices to prevent escalator from reversing when operating in the ascending direction shall be inspected and tested,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-22,Annual,ES,SCHINDLER,Stopped Handrail Device The operation of the stopped handrail device shall be tested by manually tripping the device,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-23,Annual,ES,SCHINDLER,"All moving parts including but not limited to chains, belts, rollers, cables, and pulleys shall be inspected to ensure they are in proper operating condition Adjust as necessary",YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-24,Annual,ES,SCHINDLER,All structural components shall be inspected to ensure that their integrity has not been compromised ,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-30,Annual,ES,SCHINDLER,Broken Drive-Chain Devices shall be tested by manually operating the actuating mechanism. The actuation device shall be have a free motion for its entire required travel. Adjust as necessary,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-31,Annual,ES,SCHINDLER,Skirt obstruction devices shall be manually operated by simulation of obstruction other than kicking Adjust as necessary,YesNo,Yes,Specific List
8.2ESAnnual,8.2,8.2-ES-Annual,8.2-A-ES-32,Annual,ES,SCHINDLER,"Escalator Step-Up Thrust Devices, test by manually displacing the step, causing the device to operate Adjust as necessary",YesNo,Yes,Specific List
8.2ESMonthly,8.2,8.2-ES-Monthly,8.2-M-ES-36,Monthly,ES,SCHINDLER, Sweep and Vacuum pit and spaces under balustrades at each end of unit. Clear all debris.,YesNo,Yes,Specific List
2.3ETAnnual,2.3,2.3-ET-Annual,2.3-A-ET-2,Annual,ET,GSH,"Inspect air separator for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.3ETSemi-Annual,2.3,2.3-ET-Semi-Annual,2.3-SA-ET-1,Semi-Annual,ET,GSH,Examine the expansion tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
2.4ETAnnual,2.4,2.4-ET-Annual,2.4-A-ET-2,Annual,ET,GSH,"Inspect tank for signs of corrosion, defects or cracks. Record location of damage.",YesNo,Yes,Specific List
2.4ETSemi-Annual,2.4,2.4-ET-Semi-Annual,2.4-SA-ET-1,Semi-Annual,ET,GSH,Examine the tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
2.16EUHAnnual,2.16,2.16-EUH-Annual,2.16-A-EUH-4,Annual,EUH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EUHAnnual,2.16,2.16-EUH-Annual,2.16-A-EUH-5,Annual,EUH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16EUHAnnual,2.16,2.16-EUH-Annual,2.16-A-EUH-6,Annual,EUH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16EUHSemi-Annual,2.16,2.16-EUH-Semi-Annual,2.16-SA-EUH-1,Semi-Annual,EUH,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
EUHSemi-Annual,,-EUH-Semi-Annual,2.16-SA-EUH-2,Semi-Annual,EUH,,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16EUHSemi-Annual,2.16,2.16-EUH-Semi-Annual,2.16-SA-EUH-3,Semi-Annual,EUH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16EUHSemi-Annual,2.16,2.16-EUH-Semi-Annual,2.16-SA-EUH-7,Semi-Annual,EUH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.8EUHAnnual,2.8,2.8-EUH-Annual,2.8-A-EUH-4,Annual,EUH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EUHAnnual,2.8,2.8-EUH-Annual,2.8-A-EUH-5,Annual,EUH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8EUHAnnual,2.8,2.8-EUH-Annual,2.8-A-EUH-6,Annual,EUH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8EUHSemi-Annual,2.8,2.8-EUH-Semi-Annual,2.8-SA-EUH-1,Semi-Annual,EUH,TORFI/GSH,"Check control system, thermostats and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
EUHSemi-Annual,,-EUH-Semi-Annual,2.8-SA-EUH-2,Semi-Annual,EUH,,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.8EUHSemi-Annual,2.8,2.8-EUH-Semi-Annual,2.8-SA-EUH-3,Semi-Annual,EUH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8EUHSemi-Annual,2.8,2.8-EUH-Semi-Annual,2.8-SA-EUH-7,Semi-Annual,EUH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.9EUHAnnual,2.9,2.9-EUH-Annual,2.9-A-EUH-4,Annual,EUH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EUHAnnual,2.9,2.9-EUH-Annual,2.9-A-EUH-5,Annual,EUH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.9EUHAnnual,2.9,2.9-EUH-Annual,2.9-A-EUH-6,Annual,EUH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.9EUHSemi-Annual,2.9,2.9-EUH-Semi-Annual,2.9-SA-EUH-1,Semi-Annual,EUH,TORFI/GSH,"Check control system, thermostats and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
EUHSemi-Annual,,-EUH-Semi-Annual,2.9-SA-EUH-2,Semi-Annual,EUH,,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.9EUHSemi-Annual,2.9,2.9-EUH-Semi-Annual,2.9-SA-EUH-3,Semi-Annual,EUH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.9EUHSemi-Annual,2.9,2.9-EUH-Semi-Annual,2.9-SA-EUH-7,Semi-Annual,EUH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-1,Monthly,EWC,GSH,Check filter status with filter indication light. Replace filter if expired.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-2,Monthly,EWC,GSH,Check supply valve to ensure it is open and free from leaks and/or damage. Open supply valve if closed. Record location of damage.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-3,Monthly,EWC,GSH,Check bubbler for excessive splatters when contacting bowl. Unscrew bubbler nozzle and flush with clean water.,YesNo,Yes,Specific List
2.4EWCMonthly,2.4,2.4-EWC-Monthly,2.4-M-EWC-4,Monthly,EWC,GSH,Verify that compressor is operating. Plug in compressor to power supply if unplugged.,YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-2,Monthly,EWH,GSH,"Inspect temperature-pressure relief valve for any signs of damage, corrosion or leaks.",YesNo,Yes,Specific List
EWHMonthly,,-EWH-Monthly,2.4-M-EWH-2A,Monthly,EWH,GSH,"Lift the lever at the top of valve several times until the valve seats properly and operates freely. If it fails to completely reset and continues to release water, replace.  
*Not Recommended - Replace Quinquinneally or when leaking",YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-3,Monthly,EWH,GSH," Flush the tank by opening water heater drain valve. Where water is not draining from valve, proceed to remove sediment buildup from tank.",YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-4,Monthly,EWH,GSH,"Inspect heating elements for lime scale accumulations. If it is scaled, use UN-LIME product to remove accumulation on heating elements as per product directions.",YesNo,Yes,Specific List
2.4EWHMonthly,2.4,2.4-EWH-Monthly,2.4-M-EWH-5,Monthly,EWH,GSH,Inspect bottom of tank for sediment accumulations. Proceed to remove sediment buildup from tank.,YesNo,Yes,Specific List
2.4EWHSemi-Annual,2.4,2.4-EWH-Semi-Annual,2.4-SA-EWH-1,Semi-Annual,EWH,REVIEW DWGS,"Inspect sacrificial anode. Replace anode if diameter is 3/8"" or less. Replace anode if last time it was replaced was 1 year ago.",YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-2,Annual,EX. PANEL 431,TORFI,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-6,Annual,EX. PANEL 431,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-7,Annual,EX. PANEL 431,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 431Annual,4.6,4.6-EX. PANEL 431-Annual,4.6-A-EX. PANEL 431-8,Annual,EX. PANEL 431,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 431Quarterly,4.6,4.6-EX. PANEL 431-Quarterly,4.6-Q-EX. PANEL 431-1,Quarterly,EX. PANEL 431,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 431Quarterly,4.6,4.6-EX. PANEL 431-Quarterly,4.6-Q-EX. PANEL 431-3,Quarterly,EX. PANEL 431,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 431Semi-Annual,4.6,4.6-EX. PANEL 431-Semi-Annual,4.6-SA-EX. PANEL 431-4,Semi-Annual,EX. PANEL 431,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 431Semi-Annual,4.6,4.6-EX. PANEL 431-Semi-Annual,4.6-SA-EX. PANEL 431-5,Semi-Annual,EX. PANEL 431,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-2,Annual,EX. PANEL 432,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-6,Annual,EX. PANEL 432,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-7,Annual,EX. PANEL 432,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 432Annual,4.6,4.6-EX. PANEL 432-Annual,4.6-A-EX. PANEL 432-8,Annual,EX. PANEL 432,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 432Quarterly,4.6,4.6-EX. PANEL 432-Quarterly,4.6-Q-EX. PANEL 432-1,Quarterly,EX. PANEL 432,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 432Quarterly,4.6,4.6-EX. PANEL 432-Quarterly,4.6-Q-EX. PANEL 432-3,Quarterly,EX. PANEL 432,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 432Semi-Annual,4.6,4.6-EX. PANEL 432-Semi-Annual,4.6-SA-EX. PANEL 432-4,Semi-Annual,EX. PANEL 432,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 432Semi-Annual,4.6,4.6-EX. PANEL 432-Semi-Annual,4.6-SA-EX. PANEL 432-5,Semi-Annual,EX. PANEL 432,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-2,Annual,EX. PANEL 433,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-6,Annual,EX. PANEL 433,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-7,Annual,EX. PANEL 433,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 433Annual,4.6,4.6-EX. PANEL 433-Annual,4.6-A-EX. PANEL 433-8,Annual,EX. PANEL 433,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 433Quarterly,4.6,4.6-EX. PANEL 433-Quarterly,4.6-Q-EX. PANEL 433-1,Quarterly,EX. PANEL 433,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 433Quarterly,4.6,4.6-EX. PANEL 433-Quarterly,4.6-Q-EX. PANEL 433-3,Quarterly,EX. PANEL 433,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 433Semi-Annual,4.6,4.6-EX. PANEL 433-Semi-Annual,4.6-SA-EX. PANEL 433-4,Semi-Annual,EX. PANEL 433,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 433Semi-Annual,4.6,4.6-EX. PANEL 433-Semi-Annual,4.6-SA-EX. PANEL 433-5,Semi-Annual,EX. PANEL 433,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-2,Annual,EX. PANEL 443,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-6,Annual,EX. PANEL 443,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-7,Annual,EX. PANEL 443,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6EX. PANEL 443Annual,4.6,4.6-EX. PANEL 443-Annual,4.6-A-EX. PANEL 443-8,Annual,EX. PANEL 443,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6EX. PANEL 443Quarterly,4.6,4.6-EX. PANEL 443-Quarterly,4.6-Q-EX. PANEL 443-1,Quarterly,EX. PANEL 443,TORFI/GSH,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 443Quarterly,4.6,4.6-EX. PANEL 443-Quarterly,4.6-Q-EX. PANEL 443-3,Quarterly,EX. PANEL 443,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6EX. PANEL 443Semi-Annual,4.6,4.6-EX. PANEL 443-Semi-Annual,4.6-SA-EX. PANEL 443-4,Semi-Annual,EX. PANEL 443,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6EX. PANEL 443Semi-Annual,4.6,4.6-EX. PANEL 443-Semi-Annual,4.6-SA-EX. PANEL 443-5,Semi-Annual,EX. PANEL 443,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.5EXIST CIP TUNNEL LINING Semi-Annual,2.5,2.5-EXIST CIP TUNNEL LINING -Semi-Annual,2.5-M-EXIST CIP TUNNEL LINING -1,Semi-Annual,EXIST CIP TUNNEL LINING ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11EXIST CIP TUNNEL
LININGBi-Annual",7.11,"7.11-EXIST CIP TUNNEL
LINING-Bi-Annual","7.11-BA-EXIST CIP TUNNEL
LINING -1",Bi-Annual,"EXIST CIP TUNNEL
LINING",GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11EXIST CIP TUNNEL
LININGBi-Annual",7.11,"7.11-EXIST CIP TUNNEL
