HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
LINING-Bi-Annual","7.11-BA-EXIST CIP TUNNEL
LINING -1",Bi-Annual,"EXIST CIP TUNNEL
LINING",GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5EXIST CONC ENC STL FRAMESemi-Annual,2.5,2.5-EXIST CONC ENC STL FRAME-Semi-Annual,2.5-M-EXIST CONC ENC STL FRAMES -1,Semi-Annual,EXIST CONC ENC STL FRAME,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11EXIST CONC ENC STL
FRAMESBi-Annual",7.11,"7.11-EXIST CONC ENC STL
FRAMES-Bi-Annual","7.11-BA-EXIST CONC ENC STL
FRAMES -1",Bi-Annual,"EXIST CONC ENC STL
FRAMES",GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
"7.11EXIST CONC ENC STL
FRAMESBi-Annual",7.11,"7.11-EXIST CONC ENC STL
FRAMES-Bi-Annual","7.11-BA-EXIST CONC ENC STL
FRAMES -1A",Bi-Annual,"EXIST CONC ENC STL
FRAMES",GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
2.5EXIST TUNNEL LINING Semi-Annual,2.5,2.5-EXIST TUNNEL LINING -Semi-Annual,2.5-M-EXIST TUNNEL LINING -1,Semi-Annual,EXIST TUNNEL LINING ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"2.5EXIST TUNNEL LINING FDR DRIVE
FACILITYSemi-Annual",2.5,"2.5-EXIST TUNNEL LINING FDR DRIVE
FACILITY-Semi-Annual","2.5-M-EXIST TUNNEL LINING FDR DRIVE
FACILITY-1",Semi-Annual,"EXIST TUNNEL LINING FDR DRIVE
FACILITY",SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5EXISTING CIP TUNNEL LININGSemi-Annual,2.5,2.5-EXISTING CIP TUNNEL LINING-Semi-Annual,2.5-M-EXISTING CIP TUNNEL LINING -1,Semi-Annual,EXISTING CIP TUNNEL LINING,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
5.2F.PAnnual,5.2,5.2-F.P-Annual,5.2-A-F.P-2,Annual,F.P,UFCO, Accessible manully operated initiating device shall be actuated. Pull lever on pull station.,YesNo,Yes,Specific List
5.2F.PSemi-Annual,5.2,5.2-F.P-Semi-Annual,5.2-SA-F.P-1,Semi-Annual,F.P,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2F.XPAnnual,5.2,5.2-F.XP-Annual,5.2-A-F.XP-2,Annual,F.XP,UFCO, Accessible manully operated initiating device shall be actuated. Pull lever on pull station.,YesNo,Yes,Specific List
5.2F.XPSemi-Annual,5.2,5.2-F.XP-Semi-Annual,5.2-SA-F.XP-1,Semi-Annual,F.XP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FAAnnual,5.2,5.2-FA-Annual,5.2-A-FA-2,Annual,FA,UFCO, Accessible manully operated initiating device shall be actuated. Pull lever on pull station.,YesNo,Yes,Specific List
5.2FASemi-Annual,5.2,5.2-FA-Semi-Annual,5.2-SA-FA-1,Semi-Annual,FA,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FAAPAnnual,5.2,5.2-FAAP-Annual,5.2-A-FAAP-2,Annual,FAAP,UFCO, The correct operation and identification of annunciators shall be verified.,YesNo,Yes,Specific List
5.2FAAPSemi-Annual,5.2,5.2-FAAP-Semi-Annual,5.2-SA-FAAP-1,Semi-Annual,FAAP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FACPAnnual,5.2,5.2-FACP-Annual,5.2-A-FACP-2,Annual,FACP,UFCO,"Control equipment shall be tested to verify correct receipt of alarm, supervisory, and trouble signals (inputs), operation of evacuation signals and auxiliary functions (outputs), circuit supervision including detection of open circuits and ground faults,",YesNo,Yes,Specific List
5.2FACPAnnual,5.2,5.2-FACP-Annual,5.2-A-FACP-2A,Annual,FACP,UFCO,and power supply supervision for detection of loss of ac power and disconnection of secondary batteries.,YesNo,Yes,Specific List
5.2FACPSemi-Annual,5.2,5.2-FACP-Semi-Annual,5.2-SA-FACP-1,Semi-Annual,FACP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FACPMAnnual,5.2,5.2-FACPM-Annual,5.2-A-FACPM-2,Annual,FACPM,UFCO,"Control equipment shall be tested to verify correct receipt of alarm, supervisory, and trouble signals (inputs), operation of evacuation signals and auxiliary functions (outputs), circuit supervision including detection of open circuits and ground faults,",YesNo,Yes,Specific List
5.2FACPMAnnual,5.2,5.2-FACPM-Annual,5.2-A-FACPM-2A,Annual,FACPM,UFCO,and power supply supervision for detection of loss of ac power and disconnection of secondary batteries.,YesNo,Yes,Specific List
5.2FACPMSemi-Annual,5.2,5.2-FACPM-Semi-Annual,5.2-SA-FACPM-1,Semi-Annual,FACPM,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2FAESSemi-Annual,5.2,5.2-FAES-Semi-Annual,5.2-SA-FAES-1,Semi-Annual,FAES,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.4FCAnnual,5.4,5.4-FC-Annual,5.4-A-FC-3,Annual,FC,UFCO,Perform valve operation test.,YesNo,Yes,Specific List
5.4FCAnnual,5.4,5.4-FC-Annual,5.4-A-FC-3A,Annual,FC,UFCO,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4FCMonthly,5.4,5.4-FC-Monthly,5.4-M-FC-1,Monthly,FC,UFCO,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4FCMonthly,5.4,5.4-FC-Monthly,5.4-M-FC-1A,Monthly,FC,UFCO,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4FCQuarterly,5.4,5.4-FC-Quarterly,5.4-Q-FC-2,Quarterly,FC,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-4,Semi-Annual,FC,UFCO,Perform test of supervisery switches. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-4A,Semi-Annual,FC,UFCO,A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-5,Semi-Annual,FC,UFCO,"Perform test on waterflow switch. Test shall be accomplished by opening the inspector’s test connection. Where freezing weather conditions or other circum-stances prohibit use of the inspector’s test connection, ",YesNo,Yes,Specific List
5.4FCSemi-Annual,5.4,5.4-FC-Semi-Annual,5.4-SA-FC-5A,Semi-Annual,FC,UFCO,"the bypassconnection shall be permitted to be used. Testing waterflow alarm devices on dry pipe, preac-tion, or deluge systems shall be accomplished by using thebypass connection.",YesNo,Yes,Specific List
5.2FCPSAnnual,5.2,5.2-FCPS-Annual,5.2-A-FCPS-2,Annual,FCPS,UFCO,"Control equipment shall be tested to verify correct receipt of alarm, supervisory, and trouble signals (inputs), operation of evacuation signals and auxiliary functions (outputs), circuit supervision including detection of open circuits and ground faults,",YesNo,Yes,Specific List
5.2FCPSAnnual,5.2,5.2-FCPS-Annual,5.2-A-FCPS-2A,Annual,FCPS,UFCO,and power supply supervision for detection of loss of ac power and disconnection of secondary batteries.,YesNo,Yes,Specific List
5.2FCPSSemi-Annual,5.2,5.2-FCPS-Semi-Annual,5.2-SA-FCPS-1,Semi-Annual,FCPS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-10,Annual,FCU,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
FCUAnnual,,-FCU-Annual,2.7-A-FCU-11,Annual,FCU,,"Check refrigerant system temperatures. When outside of recommended
levels, find and record the
cause.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-12,Annual,FCU,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-13,Annual,FCU,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-14,Annual,FCU,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range.
When leaking, find and record
the location of identified leaks.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-15,Annual,FCU,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-16,Annual,FCU,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-17,Annual,FCU,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-18,Annual,FCU,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-19,Annual,FCU,GSH,"Check condensate pump. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-20,Annual,FCU,GSH,Inspect exposed ductwork for insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-7,Annual,FCU,GSH,Check air-filter fit and housing seal integrity. Clean as needed.,YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-8,Annual,FCU,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7FCUAnnual,2.7,2.7-FCU-Annual,2.7-A-FCU-9,Annual,FCU,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7FCUQuarterly,2.7,2.7-FCU-Quarterly,2.7-Q-FCU-1,Quarterly,FCU,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7FCUQuarterly,2.7,2.7-FCU-Quarterly,2.7-Q-FCU-2,Quarterly,FCU,GSH,"Check P-trap. Prime as needed to ensure
proper operation.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-21,Semi-Annual,FCU,REVIEW DWGS,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-3,Semi-Annual,FCU,GSH,"Check steam system traps, water valves, pumps, and controls. Clean, and verify proper
operation.  Redundant - perform under task FCU-4",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-4,Semi-Annual,FCU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-5,Semi-Annual,FCU,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-6,Semi-Annual,FCU,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces.",YesNo,Yes,Specific List
2.7FCUSemi-Annual,2.7,2.7-FCU-Semi-Annual,2.7-SA-FCU-6A,Semi-Annual,FCU,GSH,"Clean and restore as needed to
ensure acceptable condition.
Find and record the location of
identified leaks.",YesNo,Yes,Specific List
2.16FDAnnual,2.16,2.16-FD-Annual,2.16-A-FD-1,Annual,FD,GSH,"Inspect Fire Damper Clean, adjust and lubricate as needed",YesNo,Yes,Specific List
2.16FDSemi-Annual,2.16,2.16-FD-Semi-Annual,2.16-SA-FD-2,Semi-Annual,FD,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7FDSemi-Annual,2.7,2.7-FD-Semi-Annual,2.7-SA-FD-1,Semi-Annual,FD,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8FDAnnual,2.8,2.8-FD-Annual,2.8-A-FD-1,Annual,FD,GSH,"Inspect Fire Damper. Clean, adjust and lubricate as needed",YesNo,Yes,Specific List
2.8FDSemi-Annual,2.8,2.8-FD-Semi-Annual,2.8-SA-FD-2,Semi-Annual,FD,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-1,Quinquennial,FDC,UFCO,Fire department connections shall be inspected to verify the following:(1) The fire department connections are visible and accessible.,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-1A,Quinquennial,FDC,UFCO,(2) Couplings or swivels are not damaged and rotatesmoothly.(3) Plugs or caps are in place and undamaged. (4) Gaskets are in place and in good condition.(5) Identification signs are in place.,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-1B,Quinquennial,FDC,UFCO,(6) The check valve is not leaking.(7) The automatic drain valve is in place and operating properly.(8) The fire department connection clapper(s) is in placeand operating properly.(9)*Interior of the connection is inspected for obstructions. ,YesNo,Yes,Specific List
5.4FDCQuinquennial,5.4,5.4-FDC-Quinquennial,5.4-QQ-FDC-2,Quinquennial,FDC,UFCO,Test the fire department connection ,YesNo,Yes,Specific List
5.5FDCQuarterly,5.5,5.5-FDC-Quarterly,5.5-Q-FDC-1,Quarterly,FDC,UFCO,Fire department connections shall be inspected to verify the following:(1) The fire department connections are visible and accessible.,YesNo,Yes,Specific List
5.5FDCQuarterly,5.5,5.5-FDC-Quarterly,5.5-Q-FDC-1A,Quarterly,FDC,UFCO,(2) Couplings or swivels are not damaged and rotatesmoothly.(3) Plugs or caps are in place and undamaged. (4) Gaskets are in place and in good condition. (5) Identification signs are in place.,YesNo,Yes,Specific List
5.5FDCQuarterly,5.5,5.5-FDC-Quarterly,5.5-Q-FDC-1B,Quarterly,FDC,UFCO,(6) The check valve is not leaking.(7) The automatic drain valve is in place and operating properly. (8) The fire department connection clapper(s) is in placeand operating properly.(9)*Interior of the connection is inspected for obstructions. ,YesNo,Yes,Specific List
5.5FDCQuinquennial,5.5,5.5-FDC-Quinquennial,5.5-QQ-FDC-2,Quinquennial,FDC,UFCO,"Test the fire department connection Fire department check valve shall be
hydrostatically tested at 150 psi (10 bar) for 2 hours.",YesNo,Yes,Specific List
5.5FEAAnnual,5.5,5.5-FEA-Annual,5.5-A-FEA-10,Annual,FEA,UFCO,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.3. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.3.,YesNo,Yes,Specific List
5.5FEAAnnual,5.5,5.5-FEA-Annual,5.5-A-FEA-9,Annual,FEA,UFCO,Perform a external physical condition examination in accordance with NFPA 10 Section 7.3.2. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.2.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-1,Monthly,FEA,UFCO,Check to ensure that extinguisher is in correct designated location. Check visibility of extinguisher or means of indicating extinguisher location.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-13,Monthly,FEA,UFCO,Inspect overall condition of cabinet for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-13A,Monthly,FEA,UFCO,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-13B,Monthly,FEA,UFCO,"(8) All hose, nozzles, fire extinguisher, etc.,easily accessible. Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-1A,Monthly,FEA,UFCO,Record if extinguisher is missing or not visible. Replace fire extinguisher if missing. Clean any means (i.e. signs) that indicate extinguisher location and replace if they are damaged or faded.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-2,Monthly,FEA,UFCO,Check that access to fire extinguisher is unobstructed. Record any obstructions found. Remove any obstructions.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-3,Monthly,FEA,UFCO,Check that pressure gage or indicator is undamaged. Check pressure gage or indicator reading is in the operable range or position. Check indicator for non-recharageable fire extinguishers using push to test pressure indicators. ,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-3A,Monthly,FEA,UFCO,Record pressure and if it is in acceptable range. If pressure is out of range replace or recharge fire extinguisher to appropriate pressure.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-4,Monthly,FEA,UFCO,Determine fullness of extinguisher by weighing or hefting. Record weight. Replace or recharge fire extinguisher if fullnes is inadequate.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-5,Monthly,FEA,UFCO,"Verify that operating insturctions on nameplate are visible, legible and face outward.",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-5A,Monthly,FEA,UFCO,Clean operating insructions or naemplate to make visible/legible. Reposition extinguisher to ensure nameplate on extinguisher faces outward. Replace nameplate or fire extinguisher if illegible or faded.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-6,Monthly,FEA,UFCO,Check for broken or missing safety seals and tamper indicators. Record missing or broken seal and replace. Replace fire extinguisher if necessary.,YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-7,Monthly,FEA,UFCO,"Examine for obvious physical damage, corrosion, leakage or clogged nozzle/hose. Record damage and replace fire extinguisher.",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-8,Monthly,FEA,UFCO,"Records of inspections shall be maintained on each fire extinguisher via tag or label and include inspection checklist, findings,initials of inspector and company. ",YesNo,Yes,Specific List
5.5FEAMonthly,5.5,5.5-FEA-Monthly,5.5-M-FEA-8A,Monthly,FEA,UFCO,"In addition, a manual file or electronic document of all fire extinguishers and their respective inspections shall be maintained. ",YesNo,Yes,Specific List
5.5FEAQuinquennial,5.5,5.5-FEA-Quinquennial,5.5-QQ-FEA-11,Quinquennial,FEA,UFCO,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.6. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.6.,YesNo,Yes,Specific List
5.5FEAQuinquennial,5.5,5.5-FEA-Quinquennial,5.5-QQ-FEA-12,Quinquennial,FEA,UFCO, Fire extinguisher and accessories shall be hydrostatically tested in accordance with NFPA 10 Chapter 8 - Hydrostatic Testing. Alternatively fire extinguisher and accessories shall be replaced.,YesNo,Yes,Specific List
5.5FECAnnual,5.5,5.5-FEC-Annual,5.5-A-FEC-10,Annual,FEC,UFCO,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.3. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.3.,YesNo,Yes,Specific List
5.5FECAnnual,5.5,5.5-FEC-Annual,5.5-A-FEC-9,Annual,FEC,UFCO,Perform a external physical condition examination in accordance with NFPA 10 Section 7.3.2. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.2.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-1,Monthly,FEC,UFCO,Check to ensure that extinguisher is in correct designated location. Check visibility of extinguisher or means of indicating extinguisher location.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-13,Monthly,FEC,UFCO,Inspect overall condition of cabinet for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-13A,Monthly,FEC,UFCO,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-13B,Monthly,FEC,UFCO,"(8) All hose, nozzles, fire extinguisher, etc.,easily accessible. Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-1A,Monthly,FEC,UFCO,Record if extinguisher is missing or not visible. Replace fire extinguisher if missing. Clean any means (i.e. signs) that indicate extinguisher location and replace if they are damaged or faded.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-2,Monthly,FEC,UFCO,Check that access to fire extinguisher is unobstructed. Record any obstructions found. Remove any obstructions.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-3,Monthly,FEC,UFCO,Check that pressure gage or indicator is undamaged. Check pressure gage or indicator reading is in the operable range or position. Check indicator for non-recharageable fire extinguishers using push to test pressure indicators. ,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-3A,Monthly,FEC,UFCO,Record pressure and if it is in acceptable range. If pressure is out of range replace or recharge fire extinguisher to appropriate pressure.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-4,Monthly,FEC,UFCO,Determine fullness of extinguisher by weighing or hefting. Record weight. Replace or recharge fire extinguisher if fullnes is inadequate.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-5,Monthly,FEC,UFCO,"Verify that operating insturctions on nameplate are visible, legible and face outward.",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-5A,Monthly,FEC,UFCO,Clean operating insructions or naemplate to make visible/legible. Reposition extinguisher to ensure nameplate on extinguisher faces outward. Replace nameplate or fire extinguisher if illegible or faded.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-6,Monthly,FEC,UFCO,Check for broken or missing safety seals and tamper indicators. Record missing or broken seal and replace. Replace fire extinguisher if necessary.,YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-7,Monthly,FEC,UFCO,"Examine for obvious physical damage, corrosion, leakage or clogged nozzle/hose. Record damage and replace fire extinguisher.",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-8,Monthly,FEC,UFCO,"Records of inspections shall be maintained on each fire extinguisher via tag or label and include inspection checklist, findings,initials of inspector and company. ",YesNo,Yes,Specific List
5.5FECMonthly,5.5,5.5-FEC-Monthly,5.5-M-FEC-8A,Monthly,FEC,UFCO,"In addition, a manual file or electronic document of all fire extinguishers and their respective inspections shall be maintained. ",YesNo,Yes,Specific List
5.5FECQuinquennial,5.5,5.5-FEC-Quinquennial,5.5-QQ-FEC-11,Quinquennial,FEC,UFCO,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.6. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.6.,YesNo,Yes,Specific List
5.5FECQuinquennial,5.5,5.5-FEC-Quinquennial,5.5-QQ-FEC-12,Quinquennial,FEC,UFCO, Fire extinguisher and accessories shall be hydrostatically tested in accordance with NFPA 10 Chapter 8 - Hydrostatic Testing. Alternatively fire extinguisher and accessories shall be replaced.,YesNo,Yes,Specific List
5.5FEDAnnual,5.5,5.5-FED-Annual,5.5-A-FED-10,Annual,FED,UFCO,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.3. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.3.,YesNo,Yes,Specific List
5.5FEDAnnual,5.5,5.5-FED-Annual,5.5-A-FED-9,Annual,FED,UFCO,Perform a external physical condition examination in accordance with NFPA 10 Section 7.3.2. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.2.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-1,Monthly,FED,UFCO,Check to ensure that extinguisher is in correct designated location. Check visibility of extinguisher or means of indicating extinguisher location.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-13,Monthly,FED,UFCO,Inspect overall condition of cabinet for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-13A,Monthly,FED,UFCO,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-13B,Monthly,FED,UFCO,"(8) All hose, nozzles, fire extinguisher, etc.,easily accessible. Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-1A,Monthly,FED,UFCO,Record if extinguisher is missing or not visible. Replace fire extinguisher if missing. Clean any means (i.e. signs) that indicate extinguisher location and replace if they are damaged or faded.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-2,Monthly,FED,UFCO,Check that access to fire extinguisher is unobstructed. Record any obstructions found. Remove any obstructions.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-3,Monthly,FED,UFCO,Check that pressure gage or indicator is undamaged. Check pressure gage or indicator reading is in the operable range or position. Check indicator for non-recharageable fire extinguishers using push to test pressure indicators. ,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-3A,Monthly,FED,UFCO,Record pressure and if it is in acceptable range. If pressure is out of range replace or recharge fire extinguisher to appropriate pressure.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-4,Monthly,FED,UFCO,Determine fullness of extinguisher by weighing or hefting. Record weight. Replace or recharge fire extinguisher if fullnes is inadequate.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-5,Monthly,FED,UFCO,"Verify that operating insturctions on nameplate are visible, legible and face outward.",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-5A,Monthly,FED,UFCO,Clean operating insructions or naemplate to make visible/legible. Reposition extinguisher to ensure nameplate on extinguisher faces outward. Replace nameplate or fire extinguisher if illegible or faded.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-6,Monthly,FED,UFCO,Check for broken or missing safety seals and tamper indicators. Record missing or broken seal and replace. Replace fire extinguisher if necessary.,YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-7,Monthly,FED,UFCO,"Examine for obvious physical damage, corrosion, leakage or clogged nozzle/hose. Record damage and replace fire extinguisher.",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-8,Monthly,FED,UFCO,"Records of inspections shall be maintained on each fire extinguisher via tag or label and include inspection checklist, findings,initials of inspector and company. ",YesNo,Yes,Specific List
5.5FEDMonthly,5.5,5.5-FED-Monthly,5.5-M-FED-8A,Monthly,FED,UFCO,"In addition, a manual file or electronic document of all fire extinguishers and their respective inspections shall be maintained. ",YesNo,Yes,Specific List
5.5FEDQuinquennial,5.5,5.5-FED-Quinquennial,5.5-QQ-FED-11,Quinquennial,FED,UFCO,Perform a internal physical condition examination in accordance with NFPA 10 Section 7.3.6. Perform maintenance in accordance with manufactutrer manual and NFPA 10 Section 7.3.6.,YesNo,Yes,Specific List
5.5FEDQuinquennial,5.5,5.5-FED-Quinquennial,5.5-QQ-FED-12,Quinquennial,FED,UFCO, Fire extinguisher and accessories shall be hydrostatically tested in accordance with NFPA 10 Chapter 8 - Hydrostatic Testing. Alternatively fire extinguisher and accessories shall be replaced.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-10,Annual,FF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-11,Annual,FF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-12,Annual,FF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-2,Annual,FF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-3,Annual,FF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-4,Annual,FF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-5,Annual,FF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-8,Annual,FF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16FFAnnual,2.16,2.16-FF-Annual,2.16-A-FF-9,Annual,FF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16FFSemi-Annual,2.16,2.16-FF-Semi-Annual,2.16-SA-FF-1,Semi-Annual,FF,REVIEW DWGS,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16FFSemi-Annual,2.16,2.16-FF-Semi-Annual,2.16-SA-FF-6,Semi-Annual,FF,REVIEW DWGS,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16FFSemi-Annual,2.16,2.16-FF-Semi-Annual,2.16-SA-FF-7,Semi-Annual,FF,GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4FHAnnual,2.4,2.4-FH-Annual,2.4-A-FH-1,Annual,FH,GSH,"Inspect floor hydrant for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
5.4FHVAnnual,5.4,5.4-FHV-Annual,5.4-A-FHV-2,Annual,FHV,UFCO,Perform test on hose valve. ,YesNo,Yes,Specific List
5.4FHVQuarterly,5.4,5.4-FHV-Quarterly,5.4-Q-FHV-1,Quarterly,FHV,UFCO,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4FHVQuarterly,5.4,5.4-FHV-Quarterly,5.4-Q-FHV-1A,Quarterly,FHV,UFCO,(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. ,YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-2,Annual,FHV,UFCO,Perform test on hose valve. Hose valves shall be tested by fully opening and closing the valves.,YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-2A,Annual,FHV,UFCO,Hose valves can be tested without a full flow if the cap is left on the hose threads. The purpose of this requirement is to exercise the valve so it can be operated easily.,YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-3,Annual,FHV,UFCO,"Inspect fire hose valve cabinet overall, condition for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken",YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-3A,Annual,FHV,UFCO,"(4)If cabinet is break-glass type, is lock functioning properly?(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions",YesNo,Yes,Specific List
5.5FHVAnnual,5.5,5.5-FHV-Annual,5.5-A-FHV-3B,Annual,FHV,UFCO,"(8) All valves, hose, nozzles, fire extinguisher,etc., easily accessible Adjust, repair or replace components as necessary. Remove any obstructions. Provide missing identification.",YesNo,Yes,Specific List
5.5FHVQuarterly,5.5,5.5-FHV-Quarterly,5.5-Q-FHV-1,Quarterly,FHV,UFCO,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.(5) No leaks are present.,YesNo,Yes,Specific List
5.5FHVQuarterly,5.5,5.5-FHV-Quarterly,5.5-Q-FHV-1A,Quarterly,FHV,UFCO,"(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
4.10FIFSemi-Annual,4.10,4.10-FIF-Semi-Annual,4.10-SA-FIF-1,Semi-Annual,FIF,GSH,"Inspect Filter Fan in Control Panel Enclosure to verify proper operation. Clean Fan grille and filter, repair fan as required.",YesNo,Yes,Specific List
7.3FIRE PROTECTION ROOMBi-Annual,7.3,7.3-FIRE PROTECTION ROOM-Bi-Annual,7.3-BA-FIRE PROTECTION ROOM-1,Bi-Annual,FIRE PROTECTION ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
6.3FIXCCTVAnnual,6.3,6.3-FIXCCTV-Annual,6.3-A-FIXCCTV-1,Annual,FIXCCTV,SECURITAS,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO INTERIOR FOGGING OR MOISTURE IS VISIBLE INSIDE DOME. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
7.3FLRACCESSBi-Annual,7.3,7.3-FLRACCESS-Bi-Annual,7.3-BA-FLRACCESS,Bi-Annual,FLRACCESS,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3FLRACCESSBi-Annual,7.3,7.3-FLRACCESS-Bi-Annual,7.3-BA-FLRACCESS-A,Bi-Annual,FLRACCESS,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCBi-Annual,7.3,7.3-FLRCONC-Bi-Annual,7.3-BA-FLRCONC,Bi-Annual,FLRCONC,GMS,"6.Reinforced Concrete Floors Slabs On Grade – Visually Inspect for cracks, spalls, exposed reinforcing, evidence of water leakage through slab, and settlement of slabs.",YesNo,Yes,Specific List
7.3FLRCONCBi-Annual,7.3,7.3-FLRCONC-Bi-Annual,7.3-BA-FLRCONC-A,Bi-Annual,FLRCONC,GMS,"7.Reinforced Concrete Floor and Roof Slabs on Metal Deck – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage through the metal deck.",YesNo,Yes,Specific List
7.3FLRCONCBi-Annual,7.3,7.3-FLRCONC-Bi-Annual,7.3-BA-FLRCONC-B,Bi-Annual,FLRCONC,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3FLRCONCCRPTBi-Annual,7.3,7.3-FLRCONCCRPT-Bi-Annual,7.3-BA-FLRCONCCRPT,Bi-Annual,FLRCONCCRPT,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCCTBi-Annual,7.3,7.3-FLRCONCCT-Bi-Annual,7.3-BA-FLRCONCCT,Bi-Annual,FLRCONCCT,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCFLUIDAPPBi-Annual,7.3,7.3-FLRCONCFLUIDAPP-Bi-Annual,7.3-BA-FLRCONCFLUIDAPP,Bi-Annual,FLRCONCFLUIDAPP,GMS,"6.Reinforced Concrete Floors Slabs On Grade – Visually Inspect for cracks, spalls, exposed reinforcing, evidence of water leakage through slab, and settlement of slabs.",YesNo,Yes,Specific List
7.3FLRCONCFLUIDAPPBi-Annual,7.3,7.3-FLRCONCFLUIDAPP-Bi-Annual,7.3-BA-FLRCONCFLUIDAPP-A,Bi-Annual,FLRCONCFLUIDAPP,GMS,"7.Reinforced Concrete Floor and Roof Slabs on Metal Deck – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage through the metal deck.",YesNo,Yes,Specific List
7.3FLRCONCFLUIDAPPBi-Annual,7.3,7.3-FLRCONCFLUIDAPP-Bi-Annual,7.3-BA-FLRCONCFLUIDAPP-B,Bi-Annual,FLRCONCFLUIDAPP,GMS,"8.Reinforced Concrete Floor and Roof Slabs – Visually Inspect for cracks, spalls, exposed reinforcing, and evidence of leakage.",YesNo,Yes,Specific List
7.3FLRCONCTERZBi-Annual,7.3,7.3-FLRCONCTERZ-Bi-Annual,7.3-BA-FLRCONCTERZ,Bi-Annual,FLRCONCTERZ,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRCONCVCTBi-Annual,7.3,7.3-FLRCONCVCT-Bi-Annual,7.3-BA-FLRCONCVCT,Bi-Annual,FLRCONCVCT,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRGRATINGBi-Annual,7.3,7.3-FLRGRATING-Bi-Annual,7.3-BA-FLRGRATING,Bi-Annual,FLRGRATING,GMS,"10.Structural Steel (Exposed)– Visually Inspect for Corrosion, cracking of steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.3FLRPAVERSBi-Annual,7.3,7.3-FLRPAVERS-Bi-Annual,7.3-BA-FLRPAVERS,Bi-Annual,FLRPAVERS,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
7.3FLRROOFMEMBi-Annual,7.3,7.3-FLRROOFMEM-Bi-Annual,7.3-BA-FLRROOFMEM,Bi-Annual,FLRROOFMEM,GMS,"13.Concourse Metal Roof Deck – Visually Inspect for evidence of leakage through deck particularly at seams and attachment points, movement of deck panels and corrosion of deck panels.",YesNo,Yes,Specific List
7.3FLRROOFMEMBi-Annual,7.3,7.3-FLRROOFMEM-Bi-Annual,7.3-BA-FLRROOFMEM-A,Bi-Annual,FLRROOFMEM,GMS,"13A. (At locations where a finished / suspended ceiling is present, inspection will require removal of sufficient ceiling panels or access through access hatches to view above ceiling).",YesNo,Yes,Specific List
7.3FLRTREADSBi-Annual,7.3,7.3-FLRTREADS-Bi-Annual,7.3-BA-FLRTREADS,Bi-Annual,FLRTREADS,GMS,"9.Reinforced Concrete Floor Slab with Terrazzo, Stone, Access Floor(s), or Tile Finishes – Visually Inspect for cracking of the terrazzo, stone or tile, missing grout, loose divider strips and evidence of delamination.",YesNo,Yes,Specific List
2.16FLXAnnual,2.16,2.16-FLX-Annual,2.16-A-FLX-1,Annual,FLX,GSH,Inspect Flexible connections Clean as needed,YesNo,Yes,Specific List
2.16FLXAnnual,2.16,2.16-FLX-Annual,2.16-A-FLX-2,Annual,FLX,GSH,Check Tightness of exposed nuts and bolts Check Tightness of exposed nuts and bolts,YesNo,Yes,Specific List
7.5FM.12VPAnnual,7.5,7.5-FM.12VP-Annual,7.5-A-FM.12VP-3,Annual,FM.12VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.12VPQuarterly,7.5,7.5-FM.12VP-Quarterly,7.5-Q-FM.12VP-1,Quarterly,FM.12VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.23VPAnnual,7.5,7.5-FM.23VP-Annual,7.5-A-FM.23VP-3,Annual,FM.23VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.23VPQuarterly,7.5,7.5-FM.23VP-Quarterly,7.5-Q-FM.23VP-1,Quarterly,FM.23VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.29VPAnnual,7.5,7.5-FM.29VP-Annual,7.5-A-FM.29VP-5,Annual,FM.29VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.29VPQuarterly,7.5,7.5-FM.29VP-Quarterly,7.5-Q-FM.29VP-1,Quarterly,FM.29VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.29VPQuarterly,7.5,7.5-FM.29VP-Quarterly,7.5-Q-FM.29VP-2,Quarterly,FM.29VP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.2NDVPAnnual,7.5,7.5-FM.2NDVP-Annual,7.5-A-FM.2NDVP-5,Annual,FM.2NDVP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.2NDVPQuarterly,7.5,7.5-FM.2NDVP-Quarterly,7.5-Q-FM.2NDVP-1,Quarterly,FM.2NDVP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.2NDVPQuarterly,7.5,7.5-FM.2NDVP-Quarterly,7.5-Q-FM.2NDVP-2,Quarterly,FM.2NDVP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.38VPAnnual,7.5,7.5-FM.38VP-Annual,7.5-A-FM.38VP-3,Annual,FM.38VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.38VPQuarterly,7.5,7.5-FM.38VP-Quarterly,7.5-Q-FM.38VP-1,Quarterly,FM.38VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.39VPAnnual,7.5,7.5-FM.39VP-Annual,7.5-A-FM.39VP-5,Annual,FM.39VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.39VPQuarterly,7.5,7.5-FM.39VP-Quarterly,7.5-Q-FM.39VP-1,Quarterly,FM.39VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.39VPQuarterly,7.5,7.5-FM.39VP-Quarterly,7.5-Q-FM.39VP-2,Quarterly,FM.39VP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.44VPAnnual,7.5,7.5-FM.44VP-Annual,7.5-A-FM.44VP-5,Annual,FM.44VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.44VPQuarterly,7.5,7.5-FM.44VP-Quarterly,7.5-Q-FM.44VP-1,Quarterly,FM.44VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.44VPQuarterly,7.5,7.5-FM.44VP-Quarterly,7.5-Q-FM.44VP-2,Quarterly,FM.44VP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.50VPAnnual,7.5,7.5-FM.50VP-Annual,7.5-A-FM.50VP-5,Annual,FM.50VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.50VPQuarterly,7.5,7.5-FM.50VP-Quarterly,7.5-Q-FM.50VP-1,Quarterly,FM.50VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.50VPQuarterly,7.5,7.5-FM.50VP-Quarterly,7.5-Q-FM.50VP-2,Quarterly,FM.50VP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.55VPAnnual,7.5,7.5-FM.55VP-Annual,7.5-A-FM.55VP-3,Annual,FM.55VP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.55VPQuarterly,7.5,7.5-FM.55VP-Quarterly,7.5-Q-FM.55VP-1,Quarterly,FM.55VP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.FDRVPAnnual,7.5,7.5-FM.FDRVP-Annual,7.5-A-FM.FDRVP-5,Annual,FM.FDRVP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.FDRVPQuarterly,7.5,7.5-FM.FDRVP-Quarterly,7.5-Q-FM.FDRVP-1,Quarterly,FM.FDRVP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.FDRVPQuarterly,7.5,7.5-FM.FDRVP-Quarterly,7.5-Q-FM.FDRVP-2,Quarterly,FM.FDRVP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.QPVPAnnual,7.5,7.5-FM.QPVP-Annual,7.5-A-FM.QPVP-4,Annual,FM.QPVP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.QPVPQuarterly,7.5,7.5-FM.QPVP-Quarterly,7.5-Q-FM.QPVP-1,Quarterly,FM.QPVP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.QPVPQuarterly,7.5,7.5-FM.QPVP-Quarterly,7.5-Q-FM.QPVP-2,Quarterly,FM.QPVP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.RIVPAnnual,7.5,7.5-FM.RIVP-Annual,7.5-A-FM.RIVP-5,Annual,FM.RIVP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.RIVPQuarterly,7.5,7.5-FM.RIVP-Quarterly,7.5-Q-FM.RIVP-1,Quarterly,FM.RIVP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.RIVPQuarterly,7.5,7.5-FM.RIVP-Quarterly,7.5-Q-FM.RIVP-2,Quarterly,FM.RIVP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
7.5FM.VNVPAnnual,7.5,7.5-FM.VNVP-Annual,7.5-A-FM.VNVP-5,Annual,FM.VNVP,UBM, Deep Cleaning,YesNo,Yes,Specific List
7.5FM.VNVPQuarterly,7.5,7.5-FM.VNVP-Quarterly,7.5-Q-FM.VNVP-1,Quarterly,FM.VNVP,UBM,General Inspection - Interior Remove Trash and sweep floors and stairs,YesNo,Yes,Specific List
7.5FM.VNVPQuarterly,7.5,7.5-FM.VNVP-Quarterly,7.5-Q-FM.VNVP-2,Quarterly,FM.VNVP,UBM,"General Inspection - Exterior Remove Trash from grounds, stairs, sidewalk, roof, storm drains, ventilation grates. Sweep as needed.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-10,Annual,FM200,UFCO,"Inspect all system hoses for damage or obstructions as descried in NFPA 2001 - Section 8.4.4. Record any damage or obstructions, date and location. Remove any obstructions and correct deficiencies as descried in NFPA 2001 - Section 8.4.4.",YesNo,Yes,Specific List
