HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-11,Annual,FM200,UFCO,"Inspect the protected enclosure/space for changes in barrier integerity or enclosure dimensions as descried in NFPA 2001 - Section 8.4.5. Record any changes to barrier integrity and/or dimensions of protected enclosure/space, date and location.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-11A,Annual,FM200,UFCO,Correct condition where changes would result in the inabiliy of the enclosure to maintain the clean agent concentration as descried in NFPA 2001 - Section 8.4.5.,YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-11B,Annual,FM200,UFCO,A service report with recommendations shall be filed with the owneras descried in NFPA 2001 - Section 8.4.2. The service report shall be stored and accessed using both paper and electronic media as descried in NFPA 2001 - Section 8.4.3.,YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-21,Annual,FM200,UFCO,"Inspect all wire, junction boxes, conduit, and connectors. Record any damage, date and location. Address where possible or schedule repair of components.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-22,Annual,FM200,UFCO,"Test that electric pressure switches, solenoids, etc. Record results of tests, date and location. Schedule repair or replacement of any devices that failed test.",YesNo,Yes,Specific List
5.3FM200Annual,5.3,5.3-FM200-Annual,5.3-A-FM200-9,Annual,FM200,UFCO,"Compare pressure gauges with calibrated device. Record pressure reading comparison, list any differences between devices, agent quantity date and location.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-1,Monthly,FM200,UFCO,"Check releasing panel is powered. Record panel status, information, date and location. Power the panel if it is unpowered.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-14,Monthly,FM200,UFCO,"Check detectors to assure they are in place, not damaged or coated with dirt, grease or any contaminating surface. Record status of detectors, date and location. Clean as needed.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-15,Monthly,FM200,UFCO,"Check all alarm devices for dirt, damaged, corrosion, etc. Record any damage, dirt or corrosion of alarm devices, date and location. Clean, restore or schedule replacement of damaged devices.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-16,Monthly,FM200,UFCO,"Check that the piping is secure and nozzles are in place. Make certain that nozzles are not covered with dirt or grease or paint, damaged, corroding and there is nothing structural blocking the discharge.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-16A,Monthly,FM200,UFCO,"Record state of piping and nozzles including any obstructions, date and location. Secure piping and nozzzles in place where possible. Clean nozzles where possible. Rectify any obstruction.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-17,Monthly,FM200,UFCO,"Verify all pressure switches are in place and are in the correct non operated position. Record state of pressure switches, date and location. Restore pressure switches to non operated position if necessary.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-18,Monthly,FM200,UFCO,"Check that each cylinder is secure and in place. Make certain all cylinders are secured in place, check for corrosion, damage or missing components. Record cylinders that are not secure, date and location. Secure cylinders as required.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-19,Monthly,FM200,UFCO,"Perform any other checks that may be required by the fire code or manufacturer’s requirements. Record any deficiecies of the system according to fire code or manufacturer;s requirement, date and location. Rectify deficiencies where possible.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-2,Monthly,FM200,UFCO,"Check releasing panel is free of supervisory, trouble, or alarm conditions. Record panel status, information, date and location. Address any supervisory, trouble, or alarm conditions.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23,Monthly,FM200,UFCO,Inspect and test the following for the control panel as required per NFPA and Fire Code: 1.Power “ON” indicator 2.Common trouble signal 3.Common trouble lamp 4.AC Power failure trouble ,YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23A,Monthly,FM200,UFCO,5.Ground detection trouble 6.Alarm signal silence operation 7.Trouble silence switch 8.Ground detection lamp 9.General alarm operation 10.Monitoring signal confirmed 11.Alarm signal lamp 12.Zone alarm lamps tested ,YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23B,Monthly,FM200,UFCO,13.Audible signaling circuits in operation 14.Auxiliary relays operated as programmed 15.Trouble lamps signaling circuits 16.Module alignment 17.Reset operation confirmed 18.Onsite manual present 19.Control panel lock secure. 20.Battery terminal secure,YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-23C,Monthly,FM200,UFCO,"21.Alarm initiating circuits are operating 22.Zone alarm designation confirmed. 23.Visual signal circuits operating. 24.Trouble lamps initiating circuits Record any deficiencies, date and location. Rectify or schedule to rectify deficieincies.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-3,Monthly,FM200,UFCO,"Check that manual controls (i.e. abort station and manual pull station) are unobstructed and untampered. Record manual controls status, information, date and location. Remove any obstructions where applicable.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-4,Monthly,FM200,UFCO,"Check that system no physical damage or condition that could prevent operation. Record system damage or condition, component information, date and location.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-5,Monthly,FM200,UFCO,"Inspect pressure gauges and ensure they are in the operable range. Record pressure gauge reading, condition, date and location. Make adjustments as necessary to bring into operable range.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-6,Monthly,FM200,UFCO,"Inspect the room(s) being served. Check that equipment/hazards have not been changed or modified such as ducts, conduits, etc. penetrating enclosure.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-6A,Monthly,FM200,UFCO,"Record any changes or modifications to room/protected equipmen/hazards, room/protected equipment/hazard information, date and location.",YesNo,Yes,Specific List
5.3FM200Monthly,5.3,5.3-FM200-Monthly,5.3-M-FM200-7,Monthly,FM200,UFCO,"Check that any previously noted deficiencies of the system have been corrected or addressed. Record whether or not deficiencies have been corrected/addressed, date and location.",YesNo,Yes,Specific List
5.3FM200Quinquennial,5.3,5.3-FM200-Quinquennial,5.3-QQ-FM200-12,Quinquennial,FM200,UFCO,Perform a retest and complete visual inspection of storage containers as described in NFPA 2001 - Section 8.6.,YesNo,Yes,Specific List
5.3FM200Quinquennial,5.3,5.3-FM200-Quinquennial,5.3-QQ-FM200-12A,Quinquennial,FM200,UFCO,"Record any damage to storage containers, date and location. Perform additional strength tests in accordance with transportation regulations, if damaged.",YesNo,Yes,Specific List
5.3FM200Quinquennial,5.3,5.3-FM200-Quinquennial,5.3-QQ-FM200-13,Quinquennial,FM200,UFCO,"Perform test of system hoses as per NFPA 2001 - Section 8.7. Record results of tests, date and location. Alternatively replace system hoses.",YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-20,Semi-Annual,FM200,UFCO,"Check all the warning nameplates throughout the area. Make certain they are in place, mounted securely, readable and are not damaged. Record any deficiencies, date and location. Rectify or schedule to replace/secure nameplates.",YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-8,Semi-Annual,FM200,UFCO,Check the agent quantity and pressure of refillable containers.,YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-8A,Semi-Annual,FM200,UFCO,The following information shall be recorded on a tag attached to the container: (1) Date of inspection (2) Person performing the inspection (3) Type of agent (4) Gross weight of the container and net weight of agent (5) Container pressure and temperature.,YesNo,Yes,Specific List
5.3FM200Semi-Annual,5.3,5.3-FM200-Semi-Annual,5.3-SA-FM200-8B,Semi-Annual,FM200,UFCO,"If a container shows a loss in agent quantity of morethan 5 percent or a loss in pressure (adjusted for temperature) of more than 10 percent, it shall be reflled or replaced.",YesNo,Yes,Specific List
3.3FOFCPSemi-Annual,3.3,3.3-FOFCP-Semi-Annual,3.3-SA-FOFCP-1,Semi-Annual,FOFCP,UNITY/PENN,Check that filtration panel is operating properly. Note and respond as required.,YesNo,Yes,Specific List
3.3FOFPMonthly,3.3,3.3-FOFP-Monthly,3.3-M-FOFP-1,Monthly,FOFP,UNITY/PENN,Inspect filter housing head gasket for signs of damage. Replace gasket if there are any signs of damage.,YesNo,Yes,Specific List
3.3FOFPMonthly,3.3,3.3-FOFP-Monthly,3.3-M-FOFP-2,Monthly,FOFP,UNITY/PENN,Inspect filter cartridge differential pressure gauge. Replace filter cartridge if differential gauge exceeds 25 PSI. Replace housing seal gasket whenever cartridge is replaced.,YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-10,Annual,FOP,UNITY/PENN,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-11,Annual,FOP,UNITY/PENN,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-12,Annual,FOP,UNITY/PENN,"Check insulation, vibration isolators, and
flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-4,Annual,FOP,UNITY/PENN,"Check end clearance between rotor teeth and head. If pump has lost capacity or pressure, reset end clearance.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-5,Annual,FOP,UNITY/PENN," Periodically remove the head, examine idler and bushing and head and pin for wear.
Replacing a relatively inexpensive idler bushing and idler pin after only moderate wear will eliminate the need to replace
more expensive parts at a later date.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-8,Annual,FOP,UNITY/PENN,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3FOPAnnual,3.3,3.3-FOP-Annual,3.3-A-FOP-9,Annual,FOP,UNITY/PENN,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
3.3FOPBi-Monthly,3.3,3.3-FOP-Bi-Monthly,3.3-BM-FOP-2,Bi-Monthly,FOP,UNITY/PENN," Grease all grease fittings every 500 hours or 60 days, whichever comes first.",YesNo,Yes,Specific List
3.3FOPMonthly,3.3,3.3-FOP-Monthly,3.3-M-FOP-1,Monthly,FOP,UNITY/PENN,"Check pump for dirt, dust, leaks, etc. Clean the pump.",YesNo,Yes,Specific List
3.3FOPMonthly,3.3,3.3-FOP-Monthly,3.3-M-FOP-3,Monthly,FOP,UNITY/PENN,"Inspect pump packing. Adjust packing to keep leakage to a slight weep. If impossible to reduce leakage via tightening, replace packing or use different type of packing.",YesNo,Yes,Specific List
3.3FOPSemi-Annual,3.3,3.3-FOP-Semi-Annual,3.3-SA-FOP-6,Semi-Annual,FOP,UNITY/PENN,"Inspect pumps and associated electrical
components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
3.3FOPSemi-Annual,3.3,3.3-FOP-Semi-Annual,3.3-SA-FOP-7,Semi-Annual,FOP,UNITY/PENN,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.3FOPCPAnnual,3.3,3.3-FOPCP-Annual,3.3-A-FOPCP-7,Annual,FOPCP,UNITY/PENN,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3FOPCPAnnual,3.3,3.3-FOPCP-Annual,3.3-A-FOPCP-8,Annual,FOPCP,UNITY/PENN,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3FOPCPAnnual,3.3,3.3-FOPCP-Annual,3.3-A-FOPCP-9,Annual,FOPCP,UNITY/PENN,"Check battery backup and verify proper
operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
3.3FOPCPMonthly,3.3,3.3-FOPCP-Monthly,3.3-M-FOPCP-1,Monthly,FOPCP,UNITY/PENN,Verify no equipment has been left in override (hand/OFF instead of auto). Make corrections as required.,YesNo,Yes,Specific List
3.3FOPCPQuarterly,3.3,3.3-FOPCP-Quarterly,3.3-Q-FOPCP-3,Quarterly,FOPCP,UNITY/PENN,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-2,Semi-Annual,FOPCP,UNITY/PENN,"Simulate an alarm condition in the system,
which normally, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-4,Semi-Annual,FOPCP,UNITY/PENN,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-5,Semi-Annual,FOPCP,UNITY/PENN,"Check time-of-day schedule to confirm
consistency with facility operation. Adjust schedule as needed.",YesNo,Yes,Specific List
3.3FOPCPSemi-Annual,3.3,3.3-FOPCP-Semi-Annual,3.3-SA-FOPCP-6,Semi-Annual,FOPCP,UNITY/PENN,"Check set points, trended points, and time
schedules. Note and respond as required.",YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,WEEK1: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,WEEK2: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,WEEK3: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOPSWeekly,3.3,3.3-FOPS-Weekly,3.3-4M-FOPS-1,Weekly,FOPS,UNITY/PENN,WEEK4: Inspect fuel-oil piping system. Check for any leaks. Record any leaks or defects/damage to piping system. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-10,Monthly,FOT,UNITY/PENN,Check fire extinguishers with valid tags. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-11,Monthly,FOT,UNITY/PENN,Check for no smoking signage in space and ensure is visible and readable. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-12,Monthly,FOT,UNITY/PENN,Check for vailid certificate and that it is posted correctly at office or tank. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-14,Monthly,FOT,UNITY/PENN,"Continuously monitor fuel level in fuel tanks.
Fuel Level is required to be maintained at 85% to 95% of the
total tank capacity at all times. Add fuel as needed, following manufacturer's guidelines.",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-4,Monthly,FOT,UNITY/PENN,Check if fuel gauge is visible at port and if operational. Check markings at gauge to ensure they are readable. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-5,Monthly,FOT,UNITY/PENN,"Check if fill port color/marking is present. If missing, address as required per LIRR.",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-6,Monthly,FOT,UNITY/PENN,"Check tank markings including product name, capacity, working capacity and Tank ID#. If markings are unreadable or difficult to read, write down information and place it on tank.",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-7,Monthly,FOT,UNITY/PENN,Check if there is excessive structural settlemnet in tank or base. Check for any structural or foundation weakness. Make note and report findings to LIRR along with recommendations.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-8,Monthly,FOT,UNITY/PENN,"Check for propoer housekeeping in fuel-oil tank room. Check fill port is free of liquid and debris.  Check for any evidence of poor operating procedures (i.e. stains on the floor, storage of inappropriate items, etc.)",YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-8A,Monthly,FOT,UNITY/PENN,Check that spill pads have been removed and disposed of properly. Make note of any deficiences and address befor next scheduled maintenance.,YesNo,Yes,Specific List
3.3FOTMonthly,3.3,3.3-FOT-Monthly,3.3-M-FOT-9,Monthly,FOT,UNITY/PENN,Check interstitial monitor is operational for double wall tanks. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FOTQuarterly,3.3,3.3-FOT-Quarterly,3.3-Q-FOT-1,Quarterly,FOT,UNITY/PENN,"Check exterior/interior of tank
for any damage. Check for any areas of wear, cracks, corrossion
or thinning. Record location of damage. Note any leaks.",YesNo,Yes,Specific List
3.3FOTQuarterly,3.3,3.3-FOT-Quarterly,3.3-Q-FOT-2,Quarterly,FOT,UNITY/PENN,"Inspect piping connections to tank (inlet, outlet, vent, etc.). Check for any leaks or damage. Clean and address any leaks.",YesNo,Yes,Specific List
3.3FOTQuarterly,3.3,3.3-FOT-Quarterly,3.3-Q-FOT-3,Quarterly,FOT,UNITY/PENN,"Inspect vent. Check for any obstructions. Clean, and verify proper
operation.",YesNo,Yes,Specific List
3.3FOTQuinquennial,3.3,3.3-FOT-Quinquennial,3.3-QQ-FOT-13,Quinquennial,FOT,UNITY/PENN,Perform tightness testing per 6 NYCRR Part 613-4.3(b)(2). Submit testing results to LIRR and NYSDEC.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,WEEK1: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,WEEK2: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,WEEK3: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FPISWeekly,3.3,3.3-FPIS-Weekly,3.3-4M-FPIS-1,Weekly,FPIS,UNITY/PENN,WEEK4: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3FSAnnual,3.3,3.3-FS-Annual,3.3-A-FS-1,Annual,FS,UNITY/PENN,"Inspect wetted parts at regular intervals. The cover should be in place at all times to protect, the internal components from dirt, dust and weather and to maintain hazardous location ratings.",YesNo,Yes,Specific List
3.3FSAnnual,3.3,3.3-FS-Annual,3.3-A-FS-1A,Annual,FS,UNITY/PENN,"Clean wetted parts at regular intervals. The cover should be in place at all times to protect, the internal components from dirt, dust and weather and to maintain hazardous location ratings.",YesNo,Yes,Specific List
5.4FSSemi-Annual,5.4,5.4-FS-Semi-Annual,5.4-SA-FS-1,Semi-Annual,FS,UFCO,"Perform test on waterflow switch. Test shall be accomplished by opening the inspector’s test connection. Where freezing weather conditions or other circum-stances prohibit use of the inspector’s test connection, ",YesNo,Yes,Specific List
5.4FSSemi-Annual,5.4,5.4-FS-Semi-Annual,5.4-SA-FS-1A,Semi-Annual,FS,UFCO,"the bypassconnection shall be permitted to be used. Testing waterflow alarm devices on dry pipe, preac-tion, or deluge systems shall be accomplished by using thebypass connection.",YesNo,Yes,Specific List
5.5FSSemi-Annual,5.5,5.5-FS-Semi-Annual,5.5-SA-FS-1,Semi-Annual,FS,UFCO,"Perform test on waterflow switch. Test shall be accomplished by opening the inspector’s test connection. Where freezing weather conditions or other circum-stances prohibit use of the inspector’s test connection, ",YesNo,Yes,Specific List
5.5FSSemi-Annual,5.5,5.5-FS-Semi-Annual,5.5-SA-FS-1A,Semi-Annual,FS,UFCO,"the bypassconnection shall be permitted to be used. Testing waterflow alarm devices on dry pipe, preac-tion, or deluge systems shall be accomplished by using thebypass connection.",YesNo,Yes,Specific List
5.4FSCAnnual,5.4,5.4-FSC-Annual,5.4-A-FSC-3,Annual,FSC,UFCO,Perform valve operation test.,YesNo,Yes,Specific List
5.4FSCAnnual,5.4,5.4-FSC-Annual,5.4-A-FSC-3A,Annual,FSC,UFCO,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4FSCMonthly,5.4,5.4-FSC-Monthly,5.4-M-FSC-1,Monthly,FSC,UFCO,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4FSCMonthly,5.4,5.4-FSC-Monthly,5.4-M-FSC-1A,Monthly,FSC,UFCO,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4FSCQuarterly,5.4,5.4-FSC-Quarterly,5.4-Q-FSC-2,Quarterly,FSC,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4FSCSemi-Annual,5.4,5.4-FSC-Semi-Annual,5.4-SA-FSC-4,Semi-Annual,FSC,UFCO,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4FSCSemi-Annual,5.4,5.4-FSC-Semi-Annual,5.4-SA-FSC-4A,Semi-Annual,FSC,UFCO,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
2.16FSDSemi-Annual,2.16,2.16-FSD-Semi-Annual,2.16-SA-FSD-1,Semi-Annual,FSD,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.16FSDSemi-Annual,2.16,2.16-FSD-Semi-Annual,2.16-SA-FSD-1A,Semi-Annual,FSD,GSH,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7FSDSemi-Annual,2.7,2.7-FSD-Semi-Annual,2.7-SA-FSD-1,Semi-Annual,FSD,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.7FSDSemi-Annual,2.7,2.7-FSD-Semi-Annual,2.7-SA-FSD-1A,Semi-Annual,FSD,GSH,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.8FSDAnnual,2.8,2.8-FSD-Annual,2.8-A-FSD-1,Annual,FSD,GSH,"Inspect Fire Smoke Damper. Clean, adjust and lubricate as needed",YesNo,Yes,Specific List
2.8FSDSemi-Annual,2.8,2.8-FSD-Semi-Annual,2.8-SA-FSD-2,Semi-Annual,FSD,GSH,"Check damper for condition, setting, and operation in accordance with NFPA & FDNY. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
5.4FSPPAnnual,5.4,5.4-FSPP-Annual,5.4-A-FSPP-1,Annual,FSPP,UFCO,"Inspect fire stanpipe piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
5.5FSPPAnnual,5.5,5.5-FSPP-Annual,5.5-A-FSPP-1,Annual,FSPP,UFCO,"Inspect fire stanpipe piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
4.10FSWMSemi-Annual,4.10,4.10-FSWM-Semi-Annual,4.10-SA-FSWM-1,Semi-Annual,FSWM,TORFI,"Inspect vibration sensor modules to verify proper operation, data scaling Test and verify flow switch directional set points for each switch module at instrument head and at main PLC via HMI.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-1,Monthly,FT,GSH,"Inspect flash tank to ensure it is secured and is not vibrating excessively. Secure flash tank. If flash tank continues to vibrate, condensate lines and/or
flash vessel may be undersized or water hammer occuring. Contact manufacturer.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-2,Monthly,FT,GSH,"Check for proper flash steam flow. Adjust pressure reducing valve or back pressure regulator as necessary, if excessive or inadequate.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-3,Monthly,FT,GSH,"Inspect back pressure regulator. Adjust back pressure regulator and/or pressur reducing valve steam pressure setting, if back pressure regulator is venting too often.",YesNo,Yes,Specific List
2.3FTMonthly,2.3,2.3-FT-Monthly,2.3-M-FT-4,Monthly,FT,GSH,Check flash tank for flooding. Isolate and check traps and discharge check valve.,YesNo,Yes,Specific List
FTMonthly,,-FT-Monthly,2.3-M-FT-5,Monthly,FT,,"Check safety relief valve. Adjust valve setting, if It blows, to maximum operating pressure of equipment downstream.  *Not Recommended - Swap & inspect Annually",YesNo,Yes,Specific List
2.3FTSTMonthly,2.3,2.3-FTST-Monthly,2.3-M-FTST-1,Monthly,FTST,LEONARD POWERS,"Perform visual test with test valve or audial tests of trap using ultrasonic detector. Check supply pressure, temperature, back pressure and condensate load to trap. If cold, check for clogged pipe/equipment, closed valve or plugged strainer/drip leg.",YesNo,Yes,Specific List
2.3FTSTMonthly,2.3,2.3-FTST-Monthly,2.3-M-FTST-1A,Monthly,FTST,LEONARD POWERS,Adjust equipment settings to ensure trap is performing under design conditions. Unclog and clogged pipes or equipment. Open any closed valves. Unplug any strainers or drip legs. Clean out trap if required. Inspect Float & thermostatic trap.,YesNo,Yes,Specific List
3.3FVSemi-Annual,3.3,3.3-FV-Semi-Annual,3.3-SA-FV-1,Semi-Annual,FV,UNITY/PENN,Inspect foot valves. Check for any issues. Test to ensure they are in good working order.  ,YesNo,Yes,Specific List
5.4FVCAnnual,5.4,5.4-FVC-Annual,5.4-A-FVC-2,Annual,FVC,UFCO,Perform test on hose valve. ,YesNo,Yes,Specific List
5.4FVCAnnual,5.4,5.4-FVC-Annual,5.4-A-FVC-3,Annual,FVC,UFCO,"Inspect overall condition for corroded or damaged parts and the following:(1) Difficult to open Repair(2) Cabinet door will not open fully.(3)Door glazing cracked or broken(4)If cabinet is break-glass type, is lock functioning properly?",YesNo,Yes,Specific List
5.4FVCAnnual,5.4,5.4-FVC-Annual,5.4-A-FVC-3A,Annual,FVC,UFCO,"(5) Glass break device missing or not attached(6) Not properly identified as containing fire equipment(7) Visible obstructions(8) All valves, hose, nozzles, fire extinguisher,etc,easily accessible?",YesNo,Yes,Specific List
5.4FVCQuarterly,5.4,5.4-FVC-Quarterly,5.4-Q-FVC-1,Quarterly,FVC,UFCO,Inspect hose valves to ensure the following: (1) Hose caps are in place and not damaged. (2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4FVCQuarterly,5.4,5.4-FVC-Quarterly,5.4-Q-FVC-1A,Quarterly,FVC,UFCO,(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. ,YesNo,Yes,Specific List
5.2FW.SPAnnual,5.2,5.2-FW.SP-Annual,5.2-A-FW.SP-2,Annual,FW.SP,UFCO," Each phone set shall be activated and correct operation shall be verified.
System shall be operated with a minimum of any five handsets simultaneously. Voice quality and clarity shall be verified.",YesNo,Yes,Specific List
5.2FW.SPSemi-Annual,5.2,5.2-FW.SP-Semi-Annual,5.2-SA-FW.SP-1,Semi-Annual,FW.SP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.8GBAnnual,2.8,2.8-GB-Annual,2.8-A-GB-1,Annual,GB,GSH,"Inspect gas booster for any damage, dust, leaks, etc. Motors have sealed bearings which are factory lubricated for normal bearing life. Check bearings condition. Record any damage, leaks, etc. Reach out to manufacturer as necessary.",YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,WEEK1: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,WEEK2: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,WEEK3: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-10,Weekly,GEN,UNITY/PENN,WEEK4: Inspect Automatic Start/Stop. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,WEEK1: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,WEEK2: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,WEEK3: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-11,Weekly,GEN,UNITY/PENN,WEEK4: Check Battery Charger. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,WEEK1: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,WEEK2: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,WEEK3: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-12,Weekly,GEN,UNITY/PENN,WEEK4: Check Battery Electrolyte Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,WEEK1: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,WEEK2: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,WEEK3: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-13,Weekly,GEN,UNITY/PENN,WEEK4: Check Control Panel ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,WEEK1: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,WEEK2: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,WEEK3: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-14,Weekly,GEN,UNITY/PENN,WEEK4: Check Engine Air Cleaner Service Indicator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15,Weekly,GEN,UNITY/PENN, WEEK1: Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15A,Weekly,GEN,UNITY/PENN,WEEK2:  Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15B,Weekly,GEN,UNITY/PENN,WEEK3:  Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-15C,Weekly,GEN,UNITY/PENN,WEEK4:  Drain Fuel Tank Water and Sediment,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,WEEK1: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,WEEK2: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,WEEK3: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-16,Weekly,GEN,UNITY/PENN,WEEK4: Inspect Generator ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,WEEK1:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,WEEK2:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,WEEK3:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-17,Weekly,GEN,UNITY/PENN,WEEK4:  Test and Record Generator Bearing Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,WEEK1: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,WEEK2: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,WEEK3: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-18,Weekly,GEN,UNITY/PENN,WEEK4: Check Generator Lead ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,WEEK1: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,WEEK2: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,WEEK3: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-19,Weekly,GEN,UNITY/PENN,WEEK4: CheckGenerator Load ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,WEEK1: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,WEEK2: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,WEEK3: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-20,Weekly,GEN,UNITY/PENN,WEEK4: Check Jacket Water Heater ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,WEEK1: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,WEEK2: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,WEEK3: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-21,Weekly,GEN,UNITY/PENN,WEEK4: Check Power Factor ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,WEEK1:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,WEEK2:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,WEEK3:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-22,Weekly,GEN,UNITY/PENN,WEEK4:  Test Space Heater,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,WEEK1:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,WEEK2:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,WEEK3:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-23,Weekly,GEN,UNITY/PENN,WEEK4:  Test Stator Winding Temperature,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,WEEK1: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,WEEK2: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,WEEK3: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-24,Weekly,GEN,UNITY/PENN,WEEK4: Check Voltage and Frequency ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,WEEK1: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,WEEK2: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,WEEK3: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-25,Weekly,GEN,UNITY/PENN,WEEK4: Walk-Around Visual Inspection ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,WEEK1: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,WEEK2: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,WEEK3: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-5,Weekly,GEN,UNITY/PENN,WEEK4: Check coolant level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,WEEK1: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,WEEK2: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,WEEK3: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-6,Weekly,GEN,UNITY/PENN,WEEK4: Check Electrical Connections. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,WEEK1: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,WEEK2: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,WEEK3: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-7,Weekly,GEN,UNITY/PENN,WEEK4: Check Engine Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,WEEK1: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,WEEK2: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,WEEK3: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-8,Weekly,GEN,UNITY/PENN,WEEK4: Check Air Starting Motor Lubricator Bow. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,WEEK1: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,WEEK2: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,WEEK3: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENWeekly,3.3,3.3-GEN-Weekly,3.3-4M-GEN-9,Weekly,GEN,UNITY/PENN,WEEK4: Check Air Starting Motor Lubricator Oil Level. ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-4,Annual,GEN,UNITY/PENN," Lubricate fan drive bearing every 500 service hours or annually, whichever is sooner.",YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-62,Annual,GEN,UNITY/PENN,Clean Air Starting Motor Lubricator Bowl ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-63,Annual,GEN,UNITY/PENN,Inspect Alternator ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-64,Annual,GEN,UNITY/PENN,Inspect/Adjust/Replace Belts ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-65,Annual,GEN,UNITY/PENN,Obtain Coolant Sample Test Results (Level 2). Refer to TSOW for Level 2 procedure. ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-66,Annual,GEN,UNITY/PENN,Test/Add Cooling System Supplemental Coolant Additive (SCA) Test/Add Cooling System Supplemental Coolant Additive (SCA),YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-67,Annual,GEN,UNITY/PENN,Inspect Crankshaft Vibration Damper ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-68,Annual,GEN,UNITY/PENN,Inspect Engine Air Cleaner Element Clean/Replace Engine Air Cleaner Element,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-69,Annual,GEN,UNITY/PENN,Clean Engine Crankcase Breather Clean Engine Crankcase Breather,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-70,Annual,GEN,UNITY/PENN,Inspect Engine Mounts ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-71,Annual,GEN,UNITY/PENN,Change Engine Oil and Filter ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-72,Annual,GEN,UNITY/PENN,Check Engine Protective Devices ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-73,Annual,GEN,UNITY/PENN,Check/Adjust Engine Valve Lash ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-74,Annual,GEN,UNITY/PENN,Inspect/Adjust Fuel Injector ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-75,Annual,GEN,UNITY/PENN,Check Fuel System Primary Filter (Water Separator) Element Replace Fuel System Primary Filter (Water Separator) Element,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-76,Annual,GEN,UNITY/PENN,Check Fuel System Secondary Filter Replace Fuel System Secondary Filter,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-77,Annual,GEN,UNITY/PENN, Test & Record Generator Set Vibration,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-78,Annual,GEN,UNITY/PENN, Test Generator Winding Insulation,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-79,Annual,GEN,UNITY/PENN,Inspect/Replace Hoses and Clamps ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-80,Annual,GEN,UNITY/PENN,Inspect Pre-lube Pump ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-81,Annual,GEN,UNITY/PENN,Check Rotating Rectifier ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-82,Annual,GEN,UNITY/PENN,Inspect Rotating Rectifier Test Rotating Rectifier,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-83,Annual,GEN,UNITY/PENN,Inspect Speed Sensor Clean Speed Sensor,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-84,Annual,GEN,UNITY/PENN,Inspect Starting Motor ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-85,Annual,GEN,UNITY/PENN,Check Stator Lead ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-86,Annual,GEN,UNITY/PENN,Inspect Turbocharger ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-87,Annual,GEN,UNITY/PENN,Check & Inspect Varistor ,YesNo,Yes,Specific List
3.3GENAnnual,3.3,3.3-GEN-Annual,3.3-A-GEN-88,Annual,GEN,UNITY/PENN,Inspect Water Pump ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-26,Monthly,GEN,UNITY/PENN,Inspect engine air intake air filter elements for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-27,Monthly,GEN,UNITY/PENN,Inspect engine air intake air inlet connections to the engine for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-28,Monthly,GEN,UNITY/PENN,Inspect enginer air intake hoses and pipes for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-29,Monthly,GEN,UNITY/PENN,Inspect crankcase breathers element. Clean crankcase breathers element as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-30,Monthly,GEN,UNITY/PENN,Inspect exhaust pipes and flexes where accessible for security and evidence of leaks. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-31,Monthly,GEN,UNITY/PENN,Inspect fastners for exhaust system. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-32,Monthly,GEN,UNITY/PENN,Inspect muffler supports for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-33,Monthly,GEN,UNITY/PENN,Inspect condensate drain and trap. Operate condensate drains and trap if applicable.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-34,Monthly,GEN,UNITY/PENN,"Inspect starter cables, wire, and connectors for condition and security. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-35,Monthly,GEN,UNITY/PENN,"Visually inspect all engine wiring connections for condition and security. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-36,Monthly,GEN,UNITY/PENN,Check battery electrolyte level and clean terminals. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-37,Monthly,GEN,UNITY/PENN,Check and record starting battery float voltage. Load test-starting batteries for 15 seconds and record voltage.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-38,Monthly,GEN,UNITY/PENN,Check charger for proper operation and record DC voltage output. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-39,Monthly,GEN,UNITY/PENN,Check battery charging alternator connections if applicable. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-40,Monthly,GEN,UNITY/PENN, Test / prove all engine protective devices.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-41,Monthly,GEN,UNITY/PENN,Visually inspect mounting bolts for security and condition. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-42,Monthly,GEN,UNITY/PENN,Inspect fastening bolts for drive flex. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-43,Monthly,GEN,UNITY/PENN,Inspect fan guard for condition and security. Tighten clamps and brackets as required,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-44,Monthly,GEN,UNITY/PENN,"Inspect air inlet screen for cleanliness, condition, and security. Tighten clamps and brackets as required",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-45,Monthly,GEN,UNITY/PENN,Inspect bearing. Lubricate as required.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-46,Monthly,GEN,UNITY/PENN,"Inspect mechanical connections for tightness, condition, and security as required. Tighten clamps and brackets as required",YesNo,Yes,Specific List
