HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-47,Monthly,GEN,UNITY/PENN,Check AC voltage and frequency. Record AC voltage and frequency.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48,Monthly,GEN,UNITY/PENN,"Utilizing an on-site load bank, start the emergency generator at full load. (Queens Plaza Only) Start the emergency generator",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48A,Monthly,GEN,UNITY/PENN,"1, start emergency generator 2, confirm parallel operation.(GCT Only) Initiate the load test through the SCADA system, by block loading available building load",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48B,Monthly,GEN,UNITY/PENN,(GCT Only) Record engine and generator performance under full load every ten (10) minutes. Run Generator load for a minimum of one (1) hour. Open load bank circuit breaker (Queens Plaza only) Initiate the retransfer of building load back to utility,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-48C,Monthly,GEN,UNITY/PENN,"Through the SCADA system (GCT Only) Run generator(s) cool down cycle then shut down. Verify all switches are in automatic mode after shutting down the
Generator. Close and secure all generator enclosure panels. Record all data and findings from test.",YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-49,Monthly,GEN,UNITY/PENN,Complete general walk-around inspection. Record any findings.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-50,Monthly,GEN,UNITY/PENN,Visually inspect for leaks. Record locations of all leaks and address where possible.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-51,Monthly,GEN,UNITY/PENN,Check for abnormal noise or vibration. Record abnormal noise or vibration. Contact LIRR and manufacturer about findings.,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-52,Monthly,GEN,UNITY/PENN,Check for operational instrumentation. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-53,Monthly,GEN,UNITY/PENN,Check that all switches are back in Automatic Mode. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-54,Monthly,GEN,UNITY/PENN,Reset all controls to automatic. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-55,Monthly,GEN,UNITY/PENN,Confirm circuit breaker in the correct position. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-56,Monthly,GEN,UNITY/PENN,Confirm fuel valves are in the correct position. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-57,Monthly,GEN,UNITY/PENN,Confirm battery charger is on. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-58,Monthly,GEN,UNITY/PENN,Confirm that louver controls are on. ,YesNo,Yes,Specific List
3.3GENMonthly,3.3,3.3-GEN-Monthly,3.3-M-GEN-59,Monthly,GEN,UNITY/PENN,Confirm that the jacket water heater is on. ,YesNo,Yes,Specific List
3.3GENQuinquennial,3.3,3.3-GEN-Quinquennial,3.3-QQ-GEN-93,Quinquennial,GEN,UNITY/PENN, Change Coolant (ELC),YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-1,Semi-Annual,GEN,UNITY/PENN,Check engine valve lash every 250 hours of service. Make note of any deficiences and address befor next scheduled maintenance.,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-2,Semi-Annual,GEN,UNITY/PENN,Test air shutoff every 250 service hours. Make note of any deficiences and address befor next scheduled maintenance.,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-3,Semi-Annual,GEN,UNITY/PENN,Obtain engine oil sample every 250 service hours. Make note of oil quality and replace as necessary.,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-60,Semi-Annual,GEN,UNITY/PENN,Obtain Coolant Sample Test Results (Level 1). Refer to TSOW for Level 1 procedure. ,YesNo,Yes,Specific List
3.3GENSemi-Annual,3.3,3.3-GEN-Semi-Annual,3.3-SA-GEN-61,Semi-Annual,GEN,UNITY/PENN,Check Stator Lead ,YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-89,Triennial,GEN,UNITY/PENN, Change Coolant (DEAC),YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-90,Triennial,GEN,UNITY/PENN, Add Coolant Extender (ELC),YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-91,Triennial,GEN,UNITY/PENN, Replace Coolant Temperature Regulator,YesNo,Yes,Specific List
3.3GENTriennial,3.3,3.3-GEN-Triennial,3.3-T-GEN-92,Triennial,GEN,UNITY/PENN,Check Rotating Rectifier ,YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-10,Annual,GFWH,REVIEW DWGS - NEW SUB,"Inspect refractory for damage or wear. Clean combustion-side e.g.s, fire tubes, upper and lower drums. Record location of refractory damage or wear.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-11,Annual,GFWH,REVIEW DWGS - NEW SUB,Observe burner flame at high load for correct clearance from refractory. Clean and adjust.,YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-12,Annual,GFWH,REVIEW DWGS - NEW SUB,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-5,Annual,GFWH,REVIEW DWGS - NEW SUB,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-6,Annual,GFWH,REVIEW DWGS - NEW SUB,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-7,Annual,GFWH,REVIEW DWGS - NEW SUB,"Check for evidence of buildup or fouling, corrosion, or degradation on heat-exchange surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-8,Annual,GFWH,REVIEW DWGS - NEW SUB,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.4GFWHAnnual,2.4,2.4-GFWH-Annual,2.4-A-GFWH-9,Annual,GFWH,REVIEW DWGS - NEW SUB,"Check combustion chamber, burner, and flue for deterioration, moisture problems, condensation, and combustion products. Clean, and adjust combustion
process for proper operation.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-14,Monthly,GFWH,REVIEW DWGS - NEW SUB,"Inspect temperature-pressure relief valve for any signs of damage, corrosion or leaks.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-14A,Monthly,GFWH,REVIEW DWGS - NEW SUB,"Lift the lever at the top of valve several times until the valve seats properly and operates freely. If it fails to completely reset and continues to release water, replace.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-15,Monthly,GFWH,REVIEW DWGS - NEW SUB," Flush the tank by opening water heater drain valve. Where water is not draining from valve, proceed to remove sediment buildup from tank.",YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-17,Monthly,GFWH,REVIEW DWGS - NEW SUB,Inspect bottom of tank for sediment accumulations. Proceed to remove sediment buildup from tank.,YesNo,Yes,Specific List
2.4GFWHMonthly,2.4,2.4-GFWH-Monthly,2.4-M-GFWH-21,Monthly,GFWH,REVIEW DWGS - NEW SUB,Inspect tank for lime scale accumulations. Clean any scale from water heater/tank.,YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-1,Quarterly,GFWH,REVIEW DWGS - NEW SUB,"Inspect blowdown or drain valve. Clear all debris to ensure proper operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-16,Quarterly,GFWH,REVIEW DWGS - NEW SUB,Inspect pressure and temperature gauges. Record any damage or issues with gauges.,YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-18,Quarterly,GFWH,REVIEW DWGS - NEW SUB,"Inspect inlet, outlet and return lines. Record any damage or issues with lines.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-19,Quarterly,GFWH,REVIEW DWGS - NEW SUB,"Inspect manual shutoff valves. Record any leaks, damage or corrossion.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-2,Quarterly,GFWH,REVIEW DWGS - NEW SUB,"Check for evidence of leakage of fuel supply, heat transfer fluid, and flue gas. Record location of identified
leaks.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-20,Quarterly,GFWH,REVIEW DWGS - NEW SUB,Inspect water and operating temperatures. Record temperatures. Make necessary adjustments.,YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-22,Quarterly,GFWH,REVIEW DWGS - NEW SUB,"Inspect expansion tank. Record any damage, leaks or corrosion.",YesNo,Yes,Specific List
2.4GFWHQuarterly,2.4,2.4-GFWH-Quarterly,2.4-Q-GFWH-3,Quarterly,GFWH,REVIEW DWGS - NEW SUB,"Check gas pressure, gas valve operation, and combustion fan operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4GFWHSemi-Annual,2.4,2.4-GFWH-Semi-Annual,2.4-SA-GFWH-13,Semi-Annual,GFWH,REVIEW DWGS - NEW SUB,"Inspect sacrificial anode. Replace anode if diameter is 3/8"" or less. Replace anode if last time it was replaced was 1 year ago.",YesNo,Yes,Specific List
2.4GFWHSemi-Annual,2.4,2.4-GFWH-Semi-Annual,2.4-SA-GFWH-4,Semi-Annual,GFWH,REVIEW DWGS - NEW SUB,"Check control system and devices for evidence of improper operation. Clean, lubricate, and verify
proper operation.",YesNo,Yes,Specific List
6.2GL.GLAnnual,6.2,6.2-GL.GL-Annual,6.2-A-GL.GL-1,Annual,GL.GL,SECURITAS,"INSPECT FOR CORROSION THAT AFFECTS OPERATION . CHECK MOUNTING HARDWARE IS SECURE , MAGNET IS HOLDING GATE SHUT RELIABLY WHEN ACTIVATED. REPLACE EQUIPMENT UPON FAILURE.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-10,Annual,GMU,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-6,Annual,GMU,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-7,Annual,GMU,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-8,Annual,GMU,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3GMUAnnual,2.3,2.3-GMU-Annual,2.3-A-GMU-9,Annual,GMU,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-1,Semi-Annual,GMU,GSH,Examine the glycol tank for damage. Record location of damage.,YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-2,Semi-Annual,GMU,REVIEW DWGS,Examine the expansion tank diaphragm/bladder for damage. Record location of damage.,YesNo,Yes,Specific List
GMUSemi-Annual,,-GMU-Semi-Annual,2.3-SA-GMU-3,Semi-Annual,GMU,,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-4,Semi-Annual,GMU,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3GMUSemi-Annual,2.3,2.3-GMU-Semi-Annual,2.3-SA-GMU-5,Semi-Annual,GMU,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.14GVSemi-Annual,2.14,2.14-GV-Semi-Annual,2.14-SA-GV-1,Semi-Annual,GV,GSH,"Inspect plug valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3GVQuarterly,2.3,2.3-GV-Quarterly,2.3-Q-GV-1,Quarterly,GV,GSH,"Inspect check valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4GVAnnual,2.4,2.4-GV-Annual,2.4-A-GV-1,Annual,GV,GSH,"Inspect gate valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
7.3HATCH / MANHOLEBi-Annual,7.3,7.3-HATCH / MANHOLE-Bi-Annual,7.3-BA-HATCH / MANHOLE-1,Bi-Annual,HATCH / MANHOLE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.4HBAnnual,2.4,2.4-HB-Annual,2.4-A-HB-1,Annual,HB,GSH,"Inspect hose bib for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4HCVAnnual,2.4,2.4-HCV-Annual,2.4-A-HCV-1,Annual,HCV,GSH,"Inspect house control valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.
*Not BMS control.  ""House Control Valve"" is an NYC Plumbing term for main shut off of domestic water before water meter",YesNo,Yes,Specific List
2.2HDSAnnual,2.2,2.2-HDS-Annual,2.2-A-HDS-11,Annual,HDS,RENEWEDGE,"Check the control box for dirt, debris, and/or loose terminations. Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.2HDSAnnual,2.2,2.2-HDS-Annual,2.2-A-HDS-2,Annual,HDS,RENEWEDGE,Check that the backup digital control program is current. Update if not current.,YesNo,Yes,Specific List
2.2HDSAnnual,2.2,2.2-HDS-Annual,2.2-A-HDS-3,Annual,HDS,RENEWEDGE,Check battery backup and verify proper operation. Clean and maintain batteries as needed.,YesNo,Yes,Specific List
2.2HDSMonthly,2.2,2.2-HDS-Monthly,2.2-M-HDS-12,Monthly,HDS,GSH,Verify display reading. Investigate significant changes in the reading.,YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-1,Quarterly,HDS,RENEWEDGE,"Measure PPM of H2 System in spaces served. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-13,Quarterly,HDS,RENEWEDGE,Check sensor condition. Calibrate sensor. Change sensor as neeeded.,YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-14,Quarterly,HDS,RENEWEDGE,Check display monitor. Check for errors. Clean and calibrate.,YesNo,Yes,Specific List
2.2HDSQuarterly,2.2,2.2-HDS-Quarterly,2.2-Q-HDS-7,Quarterly,HDS,RENEWEDGE/TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-10,Semi-Annual,HDS,RENEWEDGE,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-4,Semi-Annual,HDS,RENEWEDGE,Check to ensure that the unit is operational and functioning as intended. Restore as required.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-5,Semi-Annual,HDS,RENEWEDGE,Check to ensure that the strobes and horns are operational. Restore as required.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-6,Semi-Annual,HDS,RENEWEDGE,Simulate an alarm condition in the system to verify the system is operational. Check that interconnected exhaust fan is activated.,YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-6A,Semi-Annual,HDS,RENEWEDGE,"If fan does not engage when alarm is simulated, repair connections/relays. If fan, still does not engage, inform HVAC technican responsible for fan maintenance and repair of issue. Restore as required.",YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-8,Semi-Annual,HDS,RENEWEDGE/TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.2HDSSemi-Annual,2.2,2.2-HDS-Semi-Annual,2.2-SA-HDS-9,Semi-Annual,HDS,RENEWEDGE,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
5.2HEATAnnual,5.2,5.2-HEAT-Annual,5.2-A-HEAT-2,Annual,HEAT,UFCO, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEATSemi-Annual,5.2,5.2-HEAT-Semi-Annual,5.2-SA-HEAT-1,Semi-Annual,HEAT,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.EPAnnual,5.2,5.2-HEAT.EP-Annual,5.2-A-HEAT.EP-2,Annual,HEAT.EP,UFCO, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.EPSemi-Annual,5.2,5.2-HEAT.EP-Semi-Annual,5.2-SA-HEAT.EP-1,Semi-Annual,HEAT.EP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.ISOAnnual,5.2,5.2-HEAT.ISO-Annual,5.2-A-HEAT.ISO-2,Annual,HEAT.ISO,UFCO, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.ISOSemi-Annual,5.2,5.2-HEAT.ISO-Semi-Annual,5.2-SA-HEAT.ISO-1,Semi-Annual,HEAT.ISO,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.WPAnnual,5.2,5.2-HEAT.WP-Annual,5.2-A-HEAT.WP -2,Annual,HEAT.WP,UFCO, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.WPSemi-Annual,5.2,5.2-HEAT.WP-Semi-Annual,5.2-SA-HEAT.WP -1,Semi-Annual,HEAT.WP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HEAT.WPEAnnual,5.2,5.2-HEAT.WPE-Annual,5.2-A-HEAT.WPE-2,Annual,HEAT.WPE,UFCO, Use heat gun and face towards detector at the sensing chamber. Detector’s red LED should light steady.,YesNo,Yes,Specific List
5.2HEAT.WPESemi-Annual,5.2,5.2-HEAT.WPE-Semi-Annual,5.2-SA-HEAT.WPE-1,Semi-Annual,HEAT.WPE,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBEAnnual,5.2,5.2-HORN STROBE-Annual,5.2-A-HORN STROBE-2,Annual,HORN STROBE,UFCO, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage.,YesNo,Yes,Specific List
5.2HORN STROBEAnnual,5.2,5.2-HORN STROBE-Annual,5.2-A-HORN STROBE-3,Annual,HORN STROBE,UFCO, Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2HORN STROBESemi-Annual,5.2,5.2-HORN STROBE-Semi-Annual,5.2-SA-HORN STROBE-1,Semi-Annual,HORN STROBE,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBE.CAnnual,5.2,5.2-HORN STROBE.C-Annual,5.2-A-HORN STROBE.C-2,Annual,HORN STROBE.C,UFCO, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage.,YesNo,Yes,Specific List
5.2HORN STROBE.CAnnual,5.2,5.2-HORN STROBE.C-Annual,5.2-A-HORN STROBE.C-3,Annual,HORN STROBE.C,UFCO, Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2HORN STROBE.CSemi-Annual,5.2,5.2-HORN STROBE.C-Semi-Annual,5.2-SA-HORN STROBE.C-1,Semi-Annual,HORN STROBE.C,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBE.WPAnnual,5.2,5.2-HORN STROBE.WP-Annual,5.2-A-HORN STROBE.WP-2,Annual,HORN STROBE.WP,UFCO, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage.,YesNo,Yes,Specific List
5.2HORN STROBE.WPAnnual,5.2,5.2-HORN STROBE.WP-Annual,5.2-A-HORN STROBE.WP-3,Annual,HORN STROBE.WP,UFCO, Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2HORN STROBE.WPSemi-Annual,5.2,5.2-HORN STROBE.WP-Semi-Annual,5.2-SA-HORN STROBE.WP-1,Semi-Annual,HORN STROBE.WP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2HORN STROBE.WPCSemi-Annual,5.2,5.2-HORN STROBE.WPC-Semi-Annual,5.2-SA-HORN STROBE.WPC-1,Semi-Annual,HORN STROBE.WPC,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-10,Annual,HST-E,ZOAIR,Check chain container ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-11,Annual,HST-E,ZOAIR,check hooks by means of magnetic particle test ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-12,Annual,HST-E,ZOAIR,inspect support structure and trolleys for continues ability to support the impossed loads ,YesNo,Yes,Specific List
7.9HST-EAnnual,7.9,7.9-HST-E-Annual,7.9-A-HST-E-13,Annual,HST-E,ZOAIR,Check brakes for worn linings and discs ,YesNo,Yes,Specific List
7.9HST-EMonthly,7.9,7.9-HST-E-Monthly,7.9-M-HST-E-17,Monthly,HST-E,ZOAIR,Inspect Drums and Sheves for excessive wear Lubricate Load Block,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-1,Quarterly,HST-E,ZOAIR,Check all Controls and operating mechanisms ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-14,Quarterly,HST-E,ZOAIR, Lubricate,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-15,Quarterly,HST-E,ZOAIR, Lubricate transmission,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-16,Quarterly,HST-E,ZOAIR, Lubricate motorized Troley gear box,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-18,Quarterly,HST-E,ZOAIR,Inspect wire rope for excessive wear ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-19,Quarterly,HST-E,ZOAIR,Check all Controls and operating mechanisms ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-2,Quarterly,HST-E,ZOAIR,Check limit swtches and brakes Adjust gear limit switch,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-3,Quarterly,HST-E,ZOAIR,"Check hook for deformation, chemical dammage or cracks ",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-4,Quarterly,HST-E,ZOAIR,"Check for loose bolts, screws or nuts ",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-5,Quarterly,HST-E,ZOAIR,Inspect load chain wheels for cracks and excessive wear ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-6,Quarterly,HST-E,ZOAIR,"Inspect for worn, corroded, cracked or distorted parts ",YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-7,Quarterly,HST-E,ZOAIR,Check for proper operation of brake Brake Adjustment,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-8,Quarterly,HST-E,ZOAIR,Inspect for excessive wear of chain ,YesNo,Yes,Specific List
7.9HST-EQuarterly,7.9,7.9-HST-E-Quarterly,7.9-Q-HST-E-9,Quarterly,HST-E,UNITY/ZOAIR,check electrical parts for signs of pitting or any deterioration of controls. Lift switches and push button station ,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-1,Quarterly,HST-M,ZOAIR, Lubricate Load Chain,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-2,Quarterly,HST-M,ZOAIR,Braking Mechanism function ,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-3,Quarterly,HST-M,ZOAIR,Load Chain condition ,YesNo,Yes,Specific List
7.9HST-MQuarterly,7.9,7.9-HST-M-Quarterly,7.9-Q-HST-M-4,Quarterly,HST-M,ZOAIR,Hook Condition ,YesNo,Yes,Specific List
2.8HTGAnnual,2.8,2.8-HTG-Annual,2.8-A-HTG-2,Annual,HTG,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8HTGSemi-Annual,2.8,2.8-HTG-Semi-Annual,2.8-SA-HTG-1,Semi-Annual,HTG,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.8HTGSemi-Annual,2.8,2.8-HTG-Semi-Annual,2.8-SA-HTG-3,Semi-Annual,HTG,GSH,"Check baseboard/radiant panel for dust, dirt and debris. Clean as needed.",YesNo,Yes,Specific List
HTRQuarterly,,-HTR-Quarterly,2.3-Q-HTR-1,Quarterly,HTR,REVIEW DWGS,"Inspect thermal insulation and lagging for damgage or missing. Record location of damage or missing insulation/lagging, panel U, circuit U and date.",YesNo,Yes,Specific List
HTRQuarterly,,-HTR-Quarterly,2.3-Q-HTR-2,Quarterly,HTR,REVIEW DWGS,"Inspect thermal insulation water seal and for presence of moisture. Record location of missing water seal and/or presence of moisture, , panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-3,Quarterly,HTR,UNITY,"Check to ensure enclosure and boxes are boxes (junction boxes, terminal ends, etc.) are properly sealed. Seal enclosures and boxes. Record location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-4,Quarterly,HTR,UNITY,"Check heating system components (sensor, cable, etc.) damage, presence of moisture or signs of corrosion. Record location of presence of moisture and/or corrossion, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-5,Quarterly,HTR,UNITY,"Inspect heater leads for signs of discoloration. Record location of discoloration, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-6,Quarterly,HTR,UNITY,"Check controller/monitioring panel including setpoints to ensure system is operating properly. Adjust settings and setpoints as per operating intent. Record initial and final settings, location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-7,Quarterly,HTR,UNITY,"Perform dielectric resistance testing. Record location, test voltage, megger value, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-8,Quarterly,HTR,UNITY,"Check heater supply voltage. Record location, value at power source, value at field connection, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HTRQuarterly,2.3,2.3-HTR-Quarterly,2.3-Q-HTR-9,Quarterly,HTR,UNITY,"Check heater circuit current readings. Record location, pipe temperature, Amp reading at 2-5 minutes, Amp reading after 15 minutes, ground-fault current, panel U, circuit U and date.",YesNo,Yes,Specific List
HTRSemi-Annual,,-HTR-Semi-Annual,2.6-SA-HTR-1,Semi-Annual,HTR,REVIEW DWGS,"Inspect thermal insulation and lagging for damgage or missing. Record location of damage or missing insulation/lagging, panel U, circuit U and date. Replace if damaged or wet.",YesNo,Yes,Specific List
HTRSemi-Annual,,-HTR-Semi-Annual,2.6-SA-HTR-2,Semi-Annual,HTR,REVIEW DWGS,"Inspect thermal insulation water seal and for presence of moisture. Record location of missing water seal and/or presence of moisture, , panel U, circuit U and date. Replace if damaged",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-3,Semi-Annual,HTR,UNITY,"Check to ensure enclosure and boxes are boxes (junction boxes, terminal ends, etc.) are properly sealed. Seal enclosures and boxes. Record location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-4,Semi-Annual,HTR,UNITY,"Check heating system components (sensor, cable, etc.) damage, presence of moisture or signs of corrosion. Record location of presence of moisture and/or corrossion, panel U, circuit U and date. Repair or replace if damaged",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-5,Semi-Annual,HTR,UNITY,"Inspect heater leads for signs of discoloration. Record location of discoloration, panel U, circuit U and date. Clean, repair or replace if damaged",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-6,Semi-Annual,HTR,UNITY,"Check controller/monitioring panel including setpoints to ensure system is operating properly. Adjust settings and setpoints as per operating intent. Record initial and final settings, location, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-7,Semi-Annual,HTR,UNITY,"Perform dielectric resistance testing. Test voltage and megger value. Record location, test voltage, megger value, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-8,Semi-Annual,HTR,UNITY,"Check heater supply voltage. Test value at the power source, at the field connection. Record location, value at power source, value at field connection, panel U, circuit U and date.",YesNo,Yes,Specific List
2.6HTRSemi-Annual,2.6,2.6-HTR-Semi-Annual,2.6-SA-HTR-9,Semi-Annual,HTR,UNITY,"Check heater circuit current readings. Test value at the power source, at the field connection. Record location, pipe temperature, Amp reading at 2-5 minutes, Amp reading after 15 minutes, ground-fault current, panel U, circuit U and date.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-3,Annual,HWP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-4,Annual,HWP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-5,Annual,HWP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-6,Annual,HWP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3HWPAnnual,2.3,2.3-HWP-Annual,2.3-A-HWP-7,Annual,HWP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3HWPSemi-Annual,2.3,2.3-HWP-Semi-Annual,2.3-SA-HWP-1,Semi-Annual,HWP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3HWPSemi-Annual,2.3,2.3-HWP-Semi-Annual,2.3-SA-HWP-2,Semi-Annual,HWP,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3HX(PF)Annual,2.3,2.3-HX(PF)-Annual,2.3-A-HX(PF)-3,Annual,HX(PF),GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3HX(PF)Annual,2.3,2.3-HX(PF)-Annual,2.3-A-HX(PF)-5,Annual,HX(PF),GSH,"Check gasket seal integrity for plates and frame. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.3HX(PF)Annual,2.3,2.3-HX(PF)-Annual,2.3-A-HX(PF)-6,Annual,HX(PF),GSH,"Check pressure drops on both primary and secondary sides of heat exchanger. Adjust valve settings, unclog heat exchanger inlets/outlets, and/or clean plates.",YesNo,Yes,Specific List
2.3HX(PF)Monthly,2.3,2.3-HX(PF)-Monthly,2.3-M-HX(PF)-1,Monthly,HX(PF),CHEMAQUA,Perform chemical testing of system water. Treat as needed to ensure water chemistry and freeze protection target levels are being maintained.,YesNo,Yes,Specific List
2.3HX(PF)Quarterly,2.3,2.3-HX(PF)-Quarterly,2.3-Q-HX(PF)-4,Quarterly,HX(PF),REVIEW DWGS,"Check for proper operation of control valves and vents. Clean, and verify proper operation.",YesNo,Yes,Specific List
HX(PF)Semi-Annual,,-HX(PF)-Semi-Annual,2.3-SA-HX(PF)-2,Semi-Annual,HX(PF),LEONARD POWERS,"Check for evidence of build-up, fouling, corrosion, or degradation on plate heat exchange surfaces. Clean and restore as needed to ensure acceptable condition.  *CHANGE TO TRIENNIAL",YesNo,Yes,Specific List
2.3HX(ST)Annual,2.3,2.3-HX(ST)-Annual,2.3-A-HX(ST)-4,Annual,HX(ST),GSH,"Check gasket seal integrity for tank and head. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.3HX(ST)Annual,2.3,2.3-HX(ST)-Annual,2.3-A-HX(ST)-5,Annual,HX(ST),GSH,"Check pressure drops on water side of heat exchanger. Adjust valve settings, unclog heat exchanger outlets, and/or clean tubes.",YesNo,Yes,Specific List
2.3HX(ST)Monthly,2.3,2.3-HX(ST)-Monthly,2.3-M-HX(ST)-1,Monthly,HX(ST),CHEMAQUA,Perform chemical testing of system water. Treat as needed to ensure water chemistry and freeze protection target levels are being maintained.,YesNo,Yes,Specific List
2.3HX(ST)Quarterly,2.3,2.3-HX(ST)-Quarterly,2.3-Q-HX(ST)-3,Quarterly,HX(ST),REVIEW DWGS,"Check for proper operation of control valves and vents. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.3HX(ST)Semi-Annual,2.3,2.3-HX(ST)-Semi-Annual,2.3-SA-HX(ST)-2,Semi-Annual,HX(ST),GSH,"Check for evidence of build-up, fouling, corrosion, or degradation on tube heat exchange surfaces. Clean and restore as needed to ensure acceptable condition.",YesNo,Yes,Specific List
5.2IAMAnnual,5.2,5.2-IAM-Annual,5.2-A-IAM-2,Annual,IAM,UFCO, Interface equipment connections shall be tested by operating or simulating the equipment being supervised.,YesNo,Yes,Specific List
5.2IAMAnnual,5.2,5.2-IAM-Annual,5.2-A-IAM-3,Annual,IAM,UFCO, Signals required to be transmitted shall be verified at the control unit.,YesNo,Yes,Specific List
5.2IAMSemi-Annual,5.2,5.2-IAM-Semi-Annual,5.2-SA-IAM-1,Semi-Annual,IAM,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
6.3ICMAnnual,6.3,6.3-ICM-Annual,6.3-A-ICM-1,Annual,ICM,SECURITAS,"INSPECT FOR SECURE MOUNTING, NORMAL STAUS INDICATORS. INITIATE A CALL TO TEST INTERCOM FUNCTION. VERIFY TRANSMITTED AND RECEIVED AUDIO IS ACCEPTABLE LEVEL AND QUALITY.",YesNo,Yes,Specific List
4.6IESBi-Weekly,4.6,4.6-IES-Bi-Weekly,4.6-2M-IES-3,Bi-Weekly,IES,TORFI,WEEKA:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
4.6IESBi-Weekly,4.6,4.6-IES-Bi-Weekly,4.6-2M-IES-3A,Bi-Weekly,IES,TORFI,WEEKB:  Power Cycle/Restart the network switch,YesNo,Yes,Specific List
4.6IESAnnual,4.6,4.6-IES-Annual,4.6-A-IES-1,Annual,IES,TORFI,Check to see that software is current. Update when it is not current.,YesNo,Yes,Specific List
4.6IESAnnual,4.6,4.6-IES-Annual,4.6-A-IES-2,Annual,IES,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
6.3IPSPKRAnnual,6.3,6.3-IPSPKR-Annual,6.3-A-IPSPKR-1,Annual,IPSPKR,SECURITAS,"INSPECT FOR SECURE MOUNTING, NORMAL STAUS INDICATORS. CALL TMO FOR TEST MESSAGE TO SPEAKER AND VERIFY RECEIVED AUDIO IS ACCEPTABLE LEVEL AND QUALITY.",YesNo,Yes,Specific List
5.2ISOMAnnual,5.2,5.2-ISOM-Annual,5.2-A-ISOM-2,Annual,ISOM,UFCO, Equipment shall be inspected and maintained per the manufacturer's published instructions.,YesNo,Yes,Specific List
5.2ISOMSemi-Annual,5.2,5.2-ISOM-Semi-Annual,5.2-SA-ISOM-1,Semi-Annual,ISOM,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.3IVAnnual,2.3,2.3-IV-Annual,2.3-A-IV-1,Annual,IV,CONTRACTOR SPECIFIC,"Inspect isolation valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3IVAnnual,3.3,3.3-IV-Annual,3.3-A-IV-1,Annual,IV,UNITY/PENN,"Inspect isolation valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
5.4IVAnnual,5.4,5.4-IV-Annual,5.4-A-IV-3,Annual,IV,UFCO,Perform valve operation test.,YesNo,Yes,Specific List
5.4IVAnnual,5.4,5.4-IV-Annual,5.4-A-IV-3A,Annual,IV,UFCO,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4IVMonthly,5.4,5.4-IV-Monthly,5.4-M-IV-1,Monthly,IV,UFCO,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4IVMonthly,5.4,5.4-IV-Monthly,5.4-M-IV-1A,Monthly,IV,UFCO,(5) Free from external leaks(6) Provided with applicable identification ,YesNo,Yes,Specific List
5.4IVQuarterly,5.4,5.4-IV-Quarterly,5.4-Q-IV-2,Quarterly,IV,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. ,YesNo,Yes,Specific List
5.4IVSemi-Annual,5.4,5.4-IV-Semi-Annual,5.4-SA-IV-4,Semi-Annual,IV,UFCO,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4IVSemi-Annual,5.4,5.4-IV-Semi-Annual,5.4-SA-IV-4A,Semi-Annual,IV,UFCO,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.5IVAnnual,5.5,5.5-IV-Annual,5.5-A-IV-3,Annual,IV,UFCO,Perform valve operation test.,YesNo,Yes,Specific List
5.5IVAnnual,5.5,5.5-IV-Annual,5.5-A-IV-3A,Annual,IV,UFCO,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.5IVMonthly,5.5,5.5-IV-Monthly,5.5-M-IV-1,Monthly,IV,UFCO,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.5IVMonthly,5.5,5.5-IV-Monthly,5.5-M-IV-1A,Monthly,IV,UFCO,"(5) Free from external leaks(6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.5IVQuarterly,5.5,5.5-IV-Quarterly,5.5-Q-IV-2,Quarterly,IV,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.5IVSemi-Annual,5.5,5.5-IV-Semi-Annual,5.5-SA-IV-4,Semi-Annual,IV,UFCO,Perform test of supervisery switch. A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or ,YesNo,Yes,Specific List
5.5IVSemi-Annual,5.5,5.5-IV-Semi-Annual,5.5-SA-IV-4A,Semi-Annual,IV,UFCO,when the stem of the valve has moved one-fifth of the distance from its normal position. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
7.3JANITOR'S CLOSETBi-Annual,7.3,7.3-JANITOR'S CLOSET-Bi-Annual,7.3-BA-JANITOR'S CLOSET-1,Bi-Annual,JANITOR'S CLOSET,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
3.4LCSCPAnnual,3.4,3.4-LCSCP-Annual,3.4-A-LCSCP-1,Annual,LCSCP,TORFI/UNITY,Verify operation of the control system according to manufacture guidelines Perform any repairs to the control panel according manufacturers guidelines.,YesNo,Yes,Specific List
3.4LCSCRPAnnual,3.4,3.4-LCSCRP-Annual,3.4-A-LCSCRP-1,Annual,LCSCRP,UNITY,"visually inspect the panel interiors for signs of discoloaration, warping or resulting damage from heat Test relay function to verify open and close operation",YesNo,Yes,Specific List
3.4LCSFDAnnual,3.4,3.4-LCSFD-Annual,3.4-A-LCSFD-1,Annual,LCSFD,UNITY,operate each field device to assure correct operation. replace field device should it not operate correclty,YesNo,Yes,Specific List
3.4LCSLVSAnnual,3.4,3.4-LCSLVS-Annual,3.4-A-LCSLVS-1,Annual,LCSLVS,UNITY,operate lighting switch in each room to verify operation replace switch or reprogram should switch not operate correctly,YesNo,Yes,Specific List
3.4LCSMCRPAnnual,3.4,3.4-LCSMCRP-Annual,3.4-A-LCSMCRP-1,Annual,LCSMCRP,UNITY,"visually inspect for dirt, debris, moisture and damage clean panel, troubleshoot damaged parts.",YesNo,Yes,Specific List
3.4LCSRCRPAnnual,3.4,3.4-LCSRCRP-Annual,3.4-A-LCSRCRP-1,Annual,LCSRCRP,UNITY,"visually inspect for dirt, debris, moisture and damage clean panel, troubleshoot damaged parts.",YesNo,Yes,Specific List
3.4LCSSWAnnual,3.4,3.4-LCSSW-Annual,3.4-A-LCSSW-1,Annual,LCSSW,UNITY,Contact vendor for updates to the software or hardware for the system Perform software update if update is available,YesNo,Yes,Specific List
3.4LCSWSAnnual,3.4,3.4-LCSWS-Annual,3.4-A-LCSWS-1,Annual,LCSWS,UNITY,Verify the workstations are functioning properly by implementing manufactures test procedures Perform any repairs to the workstation according manufacturers guidelines,YesNo,Yes,Specific List
3.4LDJCAnnual,3.4,3.4-LDJC-Annual,3.4-A-LDJC-1,Annual,LDJC,UNITY,"Should sensor cable testing result in faulty location indications, then test jumper cable Replace jumper cable if evaluated to be faulty.",YesNo,Yes,Specific List
3.3LDPSemi-Annual,3.3,3.3-LDP-Semi-Annual,3.3-SA-LDP-1,Semi-Annual,LDP,UNITY/PENN,Check that leak detection panel is operating properly. Note and respond as required.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1,Weekly,LDS,UNITY,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1A,Weekly,LDS,UNITY,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1B,Weekly,LDS,UNITY,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSWeekly,3.3,3.3-LDS-Weekly,3.3-4M-LDS-1C,Weekly,LDS,UNITY,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LDSAnnual,3.3,3.3-LDS-Annual,3.3-A-LDS-2,Annual,LDS,UNITY,Remove leak detector and inspect detector for sludge or dirt built up blocking fluid flow to opticla sensor. Clean any sludge or dirt build up. Put sensor back in place or replace as necessary.,YesNo,Yes,Specific List
3.4LDSCAnnual,3.4,3.4-LDSC-Annual,3.4-A-LDSC-1,Annual,LDSC,UNITY,"Test the alarm cable in accordance with the manufacturer test procedure Trouble shoot cable to identify section malfunctioning, replace section then retest",YesNo,Yes,Specific List
4.3LEDAnnual,4.3,4.3-LED-Annual,4.3-A-LED-1,Annual,LED,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface and interior of unit. ",YesNo,Yes,Specific List
4.10LEDLSemi-Annual,4.10,4.10-LEDL-Semi-Annual,4.10-SA-LEDL-1,Semi-Annual,LEDL,TORFI,Inspect LED light fixture in Control Panel Enclosure to verify proper operation. ,YesNo,Yes,Specific List
5.2LHZCSemi-Annual,5.2,5.2-LHZC-Semi-Annual,5.2-SA-LHZC-1,Semi-Annual,LHZC,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
3.4LIGHTBi-Weekly,3.4,3.4-LIGHT-Bi-Weekly,3.4-2M-LIGHT-1,Bi-Weekly,LIGHT,UNITY,"WEEKA: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Replace lamp or ballast",YesNo,Yes,Specific List
3.4LIGHTBi-Weekly,3.4,3.4-LIGHT-Bi-Weekly,3.4-2M-LIGHT-1A,Bi-Weekly,LIGHT,UNITY,"WEEKB: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Replace lamp or ballast",YesNo,Yes,Specific List
3.4LIGHT.LEDBi-Weekly,3.4,3.4-LIGHT.LED-Bi-Weekly,3.4-2M-LIGHT.LED-1,Bi-Weekly,LIGHT.LED,UNITY,"WEEKA: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Trouble shoot then repair or replace lighting fixture as required.",YesNo,Yes,Specific List
3.4LIGHT.LEDBi-Weekly,3.4,3.4-LIGHT.LED-Bi-Weekly,3.4-2M-LIGHT.LED-1A,Bi-Weekly,LIGHT.LED,UNITY,"WEEKB: Walk GCT Concourse and Caverns public areas, public entrances and TOC, TMC - document failed fixtures Trouble shoot then repair or replace lighting fixture as required.",YesNo,Yes,Specific List
3.4LIGHT.LEDAnnual,3.4,3.4-LIGHT.LED-Annual,3.4-A-LIGHT.LED-3,Annual,LIGHT.LED,UNITY,Walk all facilities in Manhattan and Queens and document failed fixture Trouble shoot then repair or replace lighting fixture as required.,YesNo,Yes,Specific List
3.4LIGHT.LEDSemi-Annual,3.4,3.4-LIGHT.LED-Semi-Annual,3.4-SA-LIGHT.LED-2,Semi-Annual,LIGHT.LED,UNITY,"Walk GCT Concourse and Caverns finished non-public spaces, document failed fixtures Trouble shoot then repair or replace lighting fixture as required.",YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1,Weekly,LLS,UNITY/PENN,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1A,Weekly,LLS,UNITY/PENN,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1B,Weekly,LLS,UNITY/PENN,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3LLSWeekly,3.3,3.3-LLS-Weekly,3.3-4M-LLS-1C,Weekly,LLS,UNITY/PENN,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
7.3LOADING DOCKBi-Annual,7.3,7.3-LOADING DOCK-Bi-Annual,7.3-BA-LOADING DOCK-1,Bi-Annual,LOADING DOCK,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
3.4LPRPAnnual,3.4,3.4-LPRP-Annual,3.4-A-LPRP-1,Annual,LPRP,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces. Test overcurrent devices if moisture found and replace if required",YesNo,Yes,Specific List
3.4LPRPTriennial,3.4,3.4-LPRP-Triennial,3.4-T-LPRP-2,Triennial,LPRP,UNITY,"Infrared scan the panelboard bus and cable terminals to check for abnormal temperature conditions Tighten cable termnations, evaluate electrical loading on panel using ampacity meter.",YesNo,Yes,Specific List
5.2LSSemi-Annual,5.2,5.2-LS-Semi-Annual,5.2-SA-LS-1,Semi-Annual,LS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
3.4LSCFMAnnual,3.4,3.4-LSCFM-Annual,3.4-A-LSCFM-1,Annual,LSCFM,UNITY,Confirm communication between system components Replace malfunction equipment,YesNo,Yes,Specific List
7.3LUNCH ROOMBi-Annual,7.3,7.3-LUNCH ROOM-Bi-Annual,7.3-BA-LUNCH ROOM-1,Bi-Annual,LUNCH ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
3.4LVCBAnnual,3.4,3.4-LVCB-Annual,3.4-A-LVCB-1,Annual,LVCB,UNITY,"Check indicating lamps, replace if not functional ",YesNo,Yes,Specific List
3.4LVCBAnnual,3.4,3.4-LVCB-Annual,3.4-A-LVCB-2,Annual,LVCB,UNITY," Clean, lubricate and exercise movable mechanisms",YesNo,Yes,Specific List
3.4LVCBAnnual,3.4,3.4-LVCB-Annual,3.4-A-LVCB-7,Annual,LVCB,UNITY,"Visually inspect for phyical and mechanical damage. Rack-in, rack-out and remove circuit breaker to verify operation. Operate the manual lifting device or the motorized lifting device to verify operation. ",YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-3,Triennial,LVCB,UNITY,"Verify trip, close, trip-free and anti-pump function ",YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-4,Triennial,LVCB,UNITY,Trip circuit breaker by operation of each protective device ,YesNo,Yes,Specific List
