HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-5,Triennial,LVCB,UNITY,Trip circuit breaker by operation of each protective device ,YesNo,Yes,Specific List
3.4LVCBTriennial,3.4,3.4-LVCB-Triennial,3.4-T-LVCB-6,Triennial,LVCB,UNITY,"Perform insulation resistance test, pole-to- pole, pole-to-ground and across open poles ",YesNo,Yes,Specific List
3.4LVXFMRAnnual,3.4,3.4-LVXFMR-Annual,3.4-A-LVXFMR-1,Annual,LVXFMR,UNITY,"Visually inspect ventilation grills/louvers for dirt, debris and ventilation obstructions Vacuum and wipe down grills louvers to remove dust and debris. Remediate any obstructions",YesNo,Yes,Specific List
3.4LVXFMRTriennial,3.4,3.4-LVXFMR-Triennial,3.4-T-LVXFMR-2,Triennial,LVXFMR,UNITY,"Infrared scan the transformers windings and cable terminals to check for abnormal temperature conditions Tighten cable termnations, evaluate electrical loading on transformer using ampacity meter.",YesNo,Yes,Specific List
2.4MAnnual,2.4,2.4-M-Annual,2.4-A-M-1,Annual,M,BORIS,"Inspect meter for any leaks, corrosion and damage. Clean and verify proper operation.",YesNo,Yes,Specific List
5.4MQuarterly,5.4,5.4-M-Quarterly,5.4-Q-M-1,Quarterly,M,UFCO,Inspect manifold and hose valves to ensure the following:(1) Hose caps are in place and not damaged.(2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4MQuarterly,5.4,5.4-M-Quarterly,5.4-Q-M-1A,Quarterly,M,UFCO,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
5.5MQuarterly,5.5,5.5-M-Quarterly,5.5-Q-M-1,Quarterly,M,UFCO,Inspect manifold and hose valves to ensure the following:(1) Hose caps are in place and not damaged.(2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.5MQuarterly,5.5,5.5-M-Quarterly,5.5-Q-M-1A,Quarterly,M,UFCO,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
2.16MCAnnual,2.16,2.16-MC-Annual,2.16-A-MC-1,Annual,MC,UNITY,"Visual Inspection of MCC Components Check buses & splice connections, wiring & circuit protection devices, and starters & contactors",YesNo,Yes,Specific List
2.16MCAnnual,2.16,2.16-MC-Annual,2.16-A-MC-2,Annual,MC,UNITY,Visual Inspection of MCC Components Remove any moisture in unit.,YesNo,Yes,Specific List
5.2MCAnnual,5.2,5.2-MC-Annual,5.2-A-MC-2,Annual,MC,UFCO," Visual inspection, and as per manufacturer's published instructions.",YesNo,Yes,Specific List
5.2MCSemi-Annual,5.2,5.2-MC-Semi-Annual,5.2-SA-MC-1,Semi-Annual,MC,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-1,Annual,MCC,UNITY,"Inspect exterior and surroundings for dust, grease, oil; high temperature; rust and corrosion; mechanical damage; condition of gaskets, if any. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-10,Annual,MCC,UNITY,Inspect dashpot-type timers and overload relays for freedom of movement; check oil level. ,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-11,Annual,MCC,UNITY,"Inspect resistors for signs of overhating, loose connections. Tighten sliders.",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-12,Annual,MCC,UNITY,Inspect connections for discoloration of current-carrying parts. Tighten main line and control conductor connections.,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-13,Annual,MCC,TORFI/UNITY/GSH,"Inspect control operation for sequence of operation; check relay contacts for sparking on operation; check contacts for flash when closing. Check light swtiches, pressure switches, temperature switches, and other sensing devices.",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-13A,Annual,MCC,UNITY,Adjust to elimate contact bounce.,YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-2,Annual,MCC,UNITY,"Inspect interior of enclosure, nuts, and bolts for the same items in task 1 plus excess vibration. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-3,Annual,MCC,TORFI/UNITY/GSH,"Inspect contractors, relays, solenoids. Check control circuit voltage; inspect for excess heating of parts; freedom of moving parts; dust, grease, and corrosion; loose connections. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-4,Annual,MCC,UNITY,"Inspect contactors, relays, solenoids. Check for excessive pitting, roughness, copper oxide. Check contact pressure of springs. Check flexible leads for frayed or broken strands. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-5,Annual,MCC,UNITY,"Inspect contactors, relays, solenoids. Check arc chutes for breaks or burns. Check bearings for freedom of movement. Check coils for overheating, charred insulation or mechaincal injury. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-6,Annual,MCC,UNITY,"Inspect magnets for misalignment, bonding. Check shading coil. Clean faces",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-7,Annual,MCC,UNITY,"Inspect fuses and fuse clips for proper rating, snug fit; check fuseclip pressure. If copper, polish ferrules.",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-8,Annual,MCC,UNITY,"Inspect overload relays for proper heater size; trip by hand; check heater coil and connection; inspect for dirt, corrosion. ",YesNo,Yes,Specific List
2.16MCCAnnual,2.16,2.16-MCC-Annual,2.16-A-MCC-9,Annual,MCC,UNITY,Inspect pushbutton station and pilot devices for contacts and inspect for grease and corrosion. ,YesNo,Yes,Specific List
2.3MCVQuarterly,2.3,2.3-MCV-Quarterly,2.3-Q-MCV-1,Quarterly,MCV,TORFI/GSH,"Check for proper operation of control valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16MDSemi-Annual,2.16,2.16-MD-Semi-Annual,2.16-SA-MD-1,Semi-Annual,MD,TORFI/GSH,"Check damper for condition, setting, and operation. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.16MDSemi-Annual,2.16,2.16-MD-Semi-Annual,2.16-SA-MD-1A,Semi-Annual,MD,REVIEW DWGS,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7MDSemi-Annual,2.7,2.7-MD-Semi-Annual,2.7-SA-MD-1,Semi-Annual,MD,TORFI/GSH,"Check damper for condition, setting, and operation. Dampers shall be tested for function in their installed condition.",YesNo,Yes,Specific List
2.7MDSemi-Annual,2.7,2.7-MD-Semi-Annual,2.7-SA-MD-1A,Semi-Annual,MD,REVIEW DWGS,Adjust and lubricate as necessary. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.8MDSemi-Annual,2.8,2.8-MD-Semi-Annual,2.8-SA-MD-1,Semi-Annual,MD,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.9MDSemi-Annual,2.9,2.9-MD-Semi-Annual,2.9-SA-MD-1,Semi-Annual,MD,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
7.3MECHANICAL EQUIPMENT ROOMBi-Annual,7.3,7.3-MECHANICAL EQUIPMENT ROOM-Bi-Annual,7.3-BA-MECHANICAL EQUIPMENT ROOM-1,Bi-Annual,MECHANICAL EQUIPMENT ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1,Daily,MEZ,UBM,DAY1:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1A,Daily,MEZ,UBM,DAY2:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AA,Daily,MEZ,UBM,DAY28:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AB,Daily,MEZ,UBM,DAY29:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AC,Daily,MEZ,UBM,DAY30:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1AD,Daily,MEZ,UBM,DAY31:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1B,Daily,MEZ,UBM,DAY3:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1C,Daily,MEZ,UBM,DAY4:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1D,Daily,MEZ,UBM,DAY5:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1E,Daily,MEZ,UBM,DAY6:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1F,Daily,MEZ,UBM,DAY7:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1G,Daily,MEZ,UBM,DAY8:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1H,Daily,MEZ,UBM,DAY9:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1I,Daily,MEZ,UBM,DAY10:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1J,Daily,MEZ,UBM,DAY11:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1K,Daily,MEZ,UBM,DAY12:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1L,Daily,MEZ,UBM,DAY13:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1M,Daily,MEZ,UBM,DAY14:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1N,Daily,MEZ,UBM,DAY15:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1O,Daily,MEZ,UBM,DAY16:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1P,Daily,MEZ,UBM,DAY17:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1Q,Daily,MEZ,UBM,DAY18:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1R,Daily,MEZ,UBM,DAY19:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1S,Daily,MEZ,UBM,DAY20:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1T,Daily,MEZ,UBM,DAY21:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1U,Daily,MEZ,UBM,DAY22:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1V,Daily,MEZ,UBM,DAY23:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1W,Daily,MEZ,UBM,DAY24:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1X,Daily,MEZ,UBM,DAY25:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1Y,Daily,MEZ,UBM,DAY26:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-1Z,Daily,MEZ,UBM,DAY27:  Standard Floor Cleaning w/ floor scrubber,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2,Daily,MEZ,UBM,DAY1:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2A,Daily,MEZ,UBM,DAY2:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AA,Daily,MEZ,UBM,DAY28:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AB,Daily,MEZ,UBM,DAY29:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AC,Daily,MEZ,UBM,DAY30:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2AD,Daily,MEZ,UBM,DAY31:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2B,Daily,MEZ,UBM,DAY3:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2C,Daily,MEZ,UBM,DAY4:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2D,Daily,MEZ,UBM,DAY5:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2E,Daily,MEZ,UBM,DAY6:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2F,Daily,MEZ,UBM,DAY7:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2G,Daily,MEZ,UBM,DAY8:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2H,Daily,MEZ,UBM,DAY9:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2I,Daily,MEZ,UBM,DAY10:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2J,Daily,MEZ,UBM,DAY11:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2K,Daily,MEZ,UBM,DAY12:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2L,Daily,MEZ,UBM,DAY13:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2M,Daily,MEZ,UBM,DAY14:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2N,Daily,MEZ,UBM,DAY15:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2O,Daily,MEZ,UBM,DAY16:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2P,Daily,MEZ,UBM,DAY17:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2Q,Daily,MEZ,UBM,DAY18:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2R,Daily,MEZ,UBM,DAY19:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2S,Daily,MEZ,UBM,DAY20:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2T,Daily,MEZ,UBM,DAY21:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2U,Daily,MEZ,UBM,DAY22:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2V,Daily,MEZ,UBM,DAY23:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2W,Daily,MEZ,UBM,DAY24:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2X,Daily,MEZ,UBM,DAY25:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2Y,Daily,MEZ,UBM,DAY26:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-2Z,Daily,MEZ,UBM,DAY27:  Stair Cleaning - Sweep Stairwell,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3,Daily,MEZ,UBM,DAY1:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3A,Daily,MEZ,UBM,DAY2:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AA,Daily,MEZ,UBM,DAY28:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AB,Daily,MEZ,UBM,DAY29:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AC,Daily,MEZ,UBM,DAY30:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3AD,Daily,MEZ,UBM,DAY31:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3B,Daily,MEZ,UBM,DAY3:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3C,Daily,MEZ,UBM,DAY4:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3D,Daily,MEZ,UBM,DAY5:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3E,Daily,MEZ,UBM,DAY6:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3F,Daily,MEZ,UBM,DAY7:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3G,Daily,MEZ,UBM,DAY8:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3H,Daily,MEZ,UBM,DAY9:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3I,Daily,MEZ,UBM,DAY10:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3J,Daily,MEZ,UBM,DAY11:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3K,Daily,MEZ,UBM,DAY12:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3L,Daily,MEZ,UBM,DAY13:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3M,Daily,MEZ,UBM,DAY14:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3N,Daily,MEZ,UBM,DAY15:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3O,Daily,MEZ,UBM,DAY16:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3P,Daily,MEZ,UBM,DAY17:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3Q,Daily,MEZ,UBM,DAY18:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3R,Daily,MEZ,UBM,DAY19:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3S,Daily,MEZ,UBM,DAY20:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3T,Daily,MEZ,UBM,DAY21:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3U,Daily,MEZ,UBM,DAY22:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3V,Daily,MEZ,UBM,DAY23:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3W,Daily,MEZ,UBM,DAY24:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3X,Daily,MEZ,UBM,DAY25:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3Y,Daily,MEZ,UBM,DAY26:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-3Z,Daily,MEZ,UBM,DAY27:  Stair Cleaning - Sanitize Handrails,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5,Daily,MEZ,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5A,Daily,MEZ,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AA,Daily,MEZ,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AB,Daily,MEZ,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AC,Daily,MEZ,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5AD,Daily,MEZ,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5B,Daily,MEZ,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5C,Daily,MEZ,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5D,Daily,MEZ,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5E,Daily,MEZ,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5F,Daily,MEZ,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5G,Daily,MEZ,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5H,Daily,MEZ,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5I,Daily,MEZ,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5J,Daily,MEZ,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5K,Daily,MEZ,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5L,Daily,MEZ,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5M,Daily,MEZ,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5N,Daily,MEZ,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5O,Daily,MEZ,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5P,Daily,MEZ,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5Q,Daily,MEZ,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5R,Daily,MEZ,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5S,Daily,MEZ,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5T,Daily,MEZ,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5U,Daily,MEZ,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5V,Daily,MEZ,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5W,Daily,MEZ,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5X,Daily,MEZ,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5Y,Daily,MEZ,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-5Z,Daily,MEZ,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6,Daily,MEZ,UBM,DAY1:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6A,Daily,MEZ,UBM,DAY2:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AA,Daily,MEZ,UBM,DAY28:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AB,Daily,MEZ,UBM,DAY29:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AC,Daily,MEZ,UBM,DAY30:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6AD,Daily,MEZ,UBM,DAY31:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6B,Daily,MEZ,UBM,DAY3:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6C,Daily,MEZ,UBM,DAY4:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6D,Daily,MEZ,UBM,DAY5:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6E,Daily,MEZ,UBM,DAY6:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6F,Daily,MEZ,UBM,DAY7:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6G,Daily,MEZ,UBM,DAY8:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6H,Daily,MEZ,UBM,DAY9:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6I,Daily,MEZ,UBM,DAY10:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6J,Daily,MEZ,UBM,DAY11:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6K,Daily,MEZ,UBM,DAY12:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6L,Daily,MEZ,UBM,DAY13:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6M,Daily,MEZ,UBM,DAY14:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6N,Daily,MEZ,UBM,DAY15:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6O,Daily,MEZ,UBM,DAY16:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6P,Daily,MEZ,UBM,DAY17:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6Q,Daily,MEZ,UBM,DAY18:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6R,Daily,MEZ,UBM,DAY19:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6S,Daily,MEZ,UBM,DAY20:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6T,Daily,MEZ,UBM,DAY21:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6U,Daily,MEZ,UBM,DAY22:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6V,Daily,MEZ,UBM,DAY23:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6W,Daily,MEZ,UBM,DAY24:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6X,Daily,MEZ,UBM,DAY25:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6Y,Daily,MEZ,UBM,DAY26:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-6Z,Daily,MEZ,UBM,DAY27:  Trash Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7,Daily,MEZ,UBM,DAY1:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7A,Daily,MEZ,UBM,DAY2:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AA,Daily,MEZ,UBM,DAY28:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AB,Daily,MEZ,UBM,DAY29:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AC,Daily,MEZ,UBM,DAY30:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7AD,Daily,MEZ,UBM,DAY31:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7B,Daily,MEZ,UBM,DAY3:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7C,Daily,MEZ,UBM,DAY4:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7D,Daily,MEZ,UBM,DAY5:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7E,Daily,MEZ,UBM,DAY6:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7F,Daily,MEZ,UBM,DAY7:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7G,Daily,MEZ,UBM,DAY8:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7H,Daily,MEZ,UBM,DAY9:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7I,Daily,MEZ,UBM,DAY10:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7J,Daily,MEZ,UBM,DAY11:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7K,Daily,MEZ,UBM,DAY12:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7L,Daily,MEZ,UBM,DAY13:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7M,Daily,MEZ,UBM,DAY14:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7N,Daily,MEZ,UBM,DAY15:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7O,Daily,MEZ,UBM,DAY16:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7P,Daily,MEZ,UBM,DAY17:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7Q,Daily,MEZ,UBM,DAY18:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7R,Daily,MEZ,UBM,DAY19:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7S,Daily,MEZ,UBM,DAY20:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7T,Daily,MEZ,UBM,DAY21:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7U,Daily,MEZ,UBM,DAY22:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7V,Daily,MEZ,UBM,DAY23:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7W,Daily,MEZ,UBM,DAY24:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7X,Daily,MEZ,UBM,DAY25:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7Y,Daily,MEZ,UBM,DAY26:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-7Z,Daily,MEZ,UBM,DAY27:  Recyclable Collection & Removal,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8,Daily,MEZ,UBM,DAY1:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8A,Daily,MEZ,UBM,DAY2:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AA,Daily,MEZ,UBM,DAY28:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AB,Daily,MEZ,UBM,DAY29:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AC,Daily,MEZ,UBM,DAY30:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8AD,Daily,MEZ,UBM,DAY31:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8B,Daily,MEZ,UBM,DAY3:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8C,Daily,MEZ,UBM,DAY4:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8D,Daily,MEZ,UBM,DAY5:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8E,Daily,MEZ,UBM,DAY6:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8F,Daily,MEZ,UBM,DAY7:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8G,Daily,MEZ,UBM,DAY8:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8H,Daily,MEZ,UBM,DAY9:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8I,Daily,MEZ,UBM,DAY10:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8J,Daily,MEZ,UBM,DAY11:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8K,Daily,MEZ,UBM,DAY12:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8L,Daily,MEZ,UBM,DAY13:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8M,Daily,MEZ,UBM,DAY14:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8N,Daily,MEZ,UBM,DAY15:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8O,Daily,MEZ,UBM,DAY16:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8P,Daily,MEZ,UBM,DAY17:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8Q,Daily,MEZ,UBM,DAY18:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8R,Daily,MEZ,UBM,DAY19:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8S,Daily,MEZ,UBM,DAY20:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8T,Daily,MEZ,UBM,DAY21:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8U,Daily,MEZ,UBM,DAY22:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8V,Daily,MEZ,UBM,DAY23:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8W,Daily,MEZ,UBM,DAY24:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8X,Daily,MEZ,UBM,DAY25:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8Y,Daily,MEZ,UBM,DAY26:  Clean Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZDaily,7.4,7.4-MEZ-Daily,7.4-31M-MEZ-8Z,Daily,MEZ,UBM,DAY27:  Clean Terrazzo Floor,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4,Weekly,MEZ,,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4,Weekly,MEZ,DUPLICATE,WEEK1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4A,Weekly,MEZ,,WEEK2: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4B,Weekly,MEZ,,WEEK3: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
MEZWeekly,,-MEZ-Weekly,7.4-4M-MEZ-4C,Weekly,MEZ,,WEEK4: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
7.4MEZMonthly,7.4,7.4-MEZ-Monthly,7.4-M-MEZ-9,Monthly,MEZ,UBM, Buff Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZMonthly,7.4,7.4-MEZ-Monthly,7.4-M-MEZ-9,Monthly,MEZ,UBM, Buff Terrazzo Floor,YesNo,Yes,Specific List
7.4MEZSemi-Annual,7.4,7.4-MEZ-Semi-Annual,7.4-SA-MEZ-10,Semi-Annual,MEZ,UBM, Strip & Re-seal Terrazzo Floor,YesNo,Yes,Specific List
3.4MFRAnnual,3.4,3.4-MFR-Annual,3.4-A-MFR-1,Annual,MFR,UNITY,Visually inspect for signs of overheating or damage ,YesNo,Yes,Specific List
3.4MFRAnnual,3.4,3.4-MFR-Annual,3.4-A-MFR-3,Annual,MFR,UNITY, Perform reset of devide,YesNo,Yes,Specific List
3.4MFRAnnual,3.4,3.4-MFR-Annual,3.4-A-MFR-4,Annual,MFR,UNITY,Confirm screen readout operates and cylcing functions is functional ,YesNo,Yes,Specific List
3.4MFRQuinquennial,3.4,3.4-MFR-Quinquennial,3.4-QQ-MFR-2,Quinquennial,MFR,UNITY,"At a battery alarm, or every 10 years latest. Replace Battery",YesNo,Yes,Specific List
2.4MICVAnnual,2.4,2.4-MICV-Annual,2.4-A-MICV-1,Annual,MICV,BORIS,"Inspect meter inlet control valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.
*Not BMS related - name only and child to water meter",YesNo,Yes,Specific List
2.5MINED TUNNELSemi-Annual,2.5,2.5-MINED TUNNEL-Semi-Annual,2.5-M-MINED TUNNEL -1,Semi-Annual,MINED TUNNEL,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11MINED TUNNEL Bi-Annual,7.11,7.11-MINED TUNNEL -Bi-Annual,7.11-BA-MINED TUNNEL -1,Bi-Annual,MINED TUNNEL ,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.4MOCVAnnual,2.4,2.4-MOCV-Annual,2.4-A-MOCV-1,Annual,MOCV,BORIS,"Inspect meter outlet control valve for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation. 
*Not BMS related - name only and child to water meter",YesNo,Yes,Specific List
2.5MODIFIED TUNNEL INVERT Semi-Annual,2.5,2.5-MODIFIED TUNNEL INVERT -Semi-Annual,2.5-M-MODIFIED TUNNEL INVERT -1,Semi-Annual,MODIFIED TUNNEL INVERT ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11MODIFIED TUNNEL
INVERT Bi-Annual",7.11,"7.11-MODIFIED TUNNEL
INVERT -Bi-Annual","7.11-BA-MODIFIED TUNNEL
INVERT -1",Bi-Annual,"MODIFIED TUNNEL
INVERT ",GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.16MSSemi-Annual,2.16,2.16-MS-Semi-Annual,2.16-SA-MS-1,Semi-Annual,MS,UNITY,"Check motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7MSSemi-Annual,2.7,2.7-MS-Semi-Annual,2.7-SA-MS-1,Semi-Annual,MS,UNITY,"Check motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8MSSemi-Annual,2.8,2.8-MS-Semi-Annual,2.8-SA-MS-1,Semi-Annual,MS,UNITY,"Check motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
4.3MSAnnual,4.3,4.3-MS-Annual,4.3-A-MS-1,Annual,MS,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. Install software/firmware updates from equipment vendor as applicable.",YesNo,Yes,Specific List
4.3MS.HAnnual,4.3,4.3-MS.H-Annual,4.3-A-MS.H-1,Annual,MS.H,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. Install software/firmware updates from equipment vendor as applicable.",YesNo,Yes,Specific List
2.3MSVQuarterly,2.3,2.3-MSV-Quarterly,2.3-Q-MSV-1,Quarterly,MSV,BORIS,"Check for proper operation of meter stop valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3MVMonthly,3.3,3.3-MV-Monthly,3.3-M-MV-1,Monthly,MV,UNITY/PENN,"Inspect motorized valve for any leaks, corrosion and seizing. Check for proper actuator operation. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.4MVCBAnnual,3.4,3.4-MVCB-Annual,3.4-A-MVCB-1,Annual,MVCB,UNITY,"Check indicating lamps, replace if not functional ",YesNo,Yes,Specific List
3.4MVCBAnnual,3.4,3.4-MVCB-Annual,3.4-A-MVCB-2,Annual,MVCB,UNITY," Clean, lubricate and exercise movable mechanisms",YesNo,Yes,Specific List
3.4MVCBAnnual,3.4,3.4-MVCB-Annual,3.4-A-MVCB-7,Annual,MVCB,UNITY,"Visually inspect for phyical and mechanical damage. Rack-in, rack-out and remove circuit breaker to verify operation. Operate the manual lifting device or the motorized lifting device to verify operation. ",YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-3,Triennial,MVCB,UNITY,Perform contract resistance test ,YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-4,Triennial,MVCB,UNITY,"Verify trip, close, trip-free and anti-pump function ",YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-5,Triennial,MVCB,UNITY,Trip circuit breaker by operation of each protective device ,YesNo,Yes,Specific List
3.4MVCBTriennial,3.4,3.4-MVCB-Triennial,3.4-T-MVCB-6,Triennial,MVCB,UNITY,"Perform insulation resistance test, pole-to- pole, pole-to-ground and across open poles ",YesNo,Yes,Specific List
3.4MVSWGRAnnual,3.4,3.4-MVSWGR-Annual,3.4-A-MVSWGR-1,Annual,MVSWGR,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces.",YesNo,Yes,Specific List
3.4MVSWGRTriennial,3.4,3.4-MVSWGR-Triennial,3.4-T-MVSWGR-2,Triennial,MVSWGR,UNITY,Infrared scan the switchgear bus work and cable terminals to check for abnormal temperature conditions. Tighten cable termnations and bus connectinos bolts. Evaluate if bus loading is contributing to the overheating.,YesNo,Yes,Specific List
5.2MZAnnual,5.2,5.2-MZ-Annual,5.2-A-MZ-2,Annual,MZ,UFCO, Interface equipment connections shall be tested by operating or simulating the equipment being supervised.,YesNo,Yes,Specific List
5.2MZAnnual,5.2,5.2-MZ-Annual,5.2-A-MZ-3,Annual,MZ,UFCO, Signals required to be transmitted shall be verified at the control unit.,YesNo,Yes,Specific List
5.2MZSemi-Annual,5.2,5.2-MZ-Semi-Annual,5.2-SA-MZ-1,Semi-Annual,MZ,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.4NFWHAnnual,2.4,2.4-NFWH-Annual,2.4-A-NFWH-1,Annual,NFWH,GSH,"Inspect non-freeze wall hydrant for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -2,Annual,OEM,CONTRACTOR SPECIFIC,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -6,Annual,OEM,CONTRACTOR SPECIFIC,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -7,Annual,OEM,CONTRACTOR SPECIFIC,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6OEMAnnual,4.6,4.6-OEM-Annual,4.6-A-OEM -8,Annual,OEM,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
4.6OEMQuarterly,4.6,4.6-OEM-Quarterly,4.6-Q-OEM -1,Quarterly,OEM,CONTRACTOR SPECIFIC,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6OEMQuarterly,4.6,4.6-OEM-Quarterly,4.6-Q-OEM -3,Quarterly,OEM,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6OEMSemi-Annual,4.6,4.6-OEM-Semi-Annual,4.6-SA-OEM -4,Semi-Annual,OEM,CONTRACTOR SPECIFIC,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6OEMSemi-Annual,4.6,4.6-OEM-Semi-Annual,4.6-SA-OEM -5,Semi-Annual,OEM,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
3.3OFAPAnnual,3.3,3.3-OFAP-Annual,3.3-A-OFAP-1,Annual,OFAP,UNITY/PENN,Check visual and audible alarm are functioning properly. Clean and verify proper operation.,YesNo,Yes,Specific List
3.3OFAPAnnual,3.3,3.3-OFAP-Annual,3.3-A-OFAP-2,Annual,OFAP,UNITY/PENN,Check enclosure is water tight. Cleanand verify properseal.,YesNo,Yes,Specific List
7.3OFFICE ROOMBi-Annual,7.3,7.3-OFFICE ROOM-Bi-Annual,7.3-BA-OFFICE ROOM-1,Bi-Annual,OFFICE ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
3.3OFPVAnnual,3.3,3.3-OFPV-Annual,3.3-A-OFPV-1,Annual,OFPV,UNITY/PENN,Inspect the flapper in the 71SO to see that it is open by looking down the drop tube opening. ,YesNo,Yes,Specific List
3.3OFPVAnnual,3.3,3.3-OFPV-Annual,3.3-A-OFPV-1A,Annual,OFPV,UNITY/PENN,"Test the 71SO drop tube seals with CARB procedure TP- 201.1D. If the drop tube seal passes testing, no further maintenance is required. If the drop tube fails testing,",YesNo,Yes,Specific List
3.3OFPVAnnual,3.3,3.3-OFPV-Annual,3.3-A-OFPV-1B,Annual,OFPV,UNITY/PENN,"Replace the drop tube seal with OPW P/N: H11931M for 4”
Tubes. Re-test the 71SO drop tube with CARB procedure TP-201.1D. The lower tube o-ring seal OPW P/N: H14840M can also be replaced. If this does not correct the leak the 71SO needs to be replaced.",YesNo,Yes,Specific List
3.3OHPSemi-Annual,3.3,3.3-OHP-Semi-Annual,3.3-SA-OHP-1,Semi-Annual,OHP,UNITY/PENN,Check oscillaitng hand pump for proper operation. Lubricate to protect pump.,YesNo,Yes,Specific List
3.3OLGVAnnual,3.3,3.3-OLGV-Annual,3.3-A-OLGV-1,Annual,OLGV,UNITY/PENN,"Inspect oil lever gate valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.5OPEN CUT RC STRUCTURE Semi-Annual,2.5,2.5-OPEN CUT RC STRUCTURE -Semi-Annual,2.5-M-OPEN CUT RC STRUCTURE -1,Semi-Annual,OPEN CUT RC STRUCTURE ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1,Daily,OPNL,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
