HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1A,Daily,OPNL,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AA,Daily,OPNL,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AB,Daily,OPNL,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AC,Daily,OPNL,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1AD,Daily,OPNL,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1B,Daily,OPNL,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1C,Daily,OPNL,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1D,Daily,OPNL,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1E,Daily,OPNL,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1F,Daily,OPNL,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1G,Daily,OPNL,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1H,Daily,OPNL,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1I,Daily,OPNL,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1J,Daily,OPNL,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1K,Daily,OPNL,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1L,Daily,OPNL,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1M,Daily,OPNL,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1N,Daily,OPNL,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1O,Daily,OPNL,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1P,Daily,OPNL,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1Q,Daily,OPNL,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1R,Daily,OPNL,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1S,Daily,OPNL,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1T,Daily,OPNL,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1U,Daily,OPNL,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1V,Daily,OPNL,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1W,Daily,OPNL,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1X,Daily,OPNL,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1Y,Daily,OPNL,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLDaily,7.4,7.4-OPNL-Daily,7.4-31M-OPNL-1Z,Daily,OPNL,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4OPNLSemi-Annual,7.4,7.4-OPNL-Semi-Annual,7.4-SA-OPNL-2,Semi-Annual,OPNL,UBM, Clean Glass,YesNo,Yes,Specific List
5.4OSYVAnnual,5.4,5.4-OSYV-Annual,5.4-A-OSYV-3,Annual,OSYV,UFCO,Perform valve operation test.Operate valve through its full range and returned to its normal position.,YesNo,Yes,Specific List
5.4OSYVAnnual,5.4,5.4-OSYV-Annual,5.4-A-OSYV-3A,Annual,OSYV,UFCO,This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser. Lubricate vale screw and yoke.,YesNo,Yes,Specific List
5.4OSYVMonthly,5.4,5.4-OSYV-Monthly,5.4-M-OSYV-1,Monthly,OSYV,UFCO,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4OSYVMonthly,5.4,5.4-OSYV-Monthly,5.4-M-OSYV-1A,Monthly,OSYV,UFCO,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4OSYVQuarterly,5.4,5.4-OSYV-Quarterly,5.4-Q-OSYV-2,Quarterly,OSYV,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4OSYVSemi-Annual,5.4,5.4-OSYV-Semi-Annual,5.4-SA-OSYV-4,Semi-Annual,OSYV,UFCO,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4OSYVSemi-Annual,5.4,5.4-OSYV-Semi-Annual,5.4-SA-OSYV-4A,Semi-Annual,OSYV,UFCO,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.5OSYVAnnual,5.5,5.5-OSYV-Annual,5.5-A-OSYV-3,Annual,OSYV,UFCO,Perform valve operation test. Operate valve through its full range and returned to its normal position.,YesNo,Yes,Specific List
5.5OSYVAnnual,5.5,5.5-OSYV-Annual,5.5-A-OSYV-3A,Annual,OSYV,UFCO, This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser. Lubricate vale screw and yoke.,YesNo,Yes,Specific List
5.5OSYVMonthly,5.5,5.5-OSYV-Monthly,5.5-M-OSYV-1,Monthly,OSYV,UFCO,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.5OSYVMonthly,5.5,5.5-OSYV-Monthly,5.5-M-OSYV-1A,Monthly,OSYV,UFCO,"(5) Free from external leaks(6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.5OSYVQuarterly,5.5,5.5-OSYV-Quarterly,5.5-Q-OSYV-2,Quarterly,OSYV,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.5OSYVSemi-Annual,5.5,5.5-OSYV-Semi-Annual,5.5-SA-OSYV-4,Semi-Annual,OSYV,UFCO,Perform test of supervisery switch. A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or ,YesNo,Yes,Specific List
5.5OSYVSemi-Annual,5.5,5.5-OSYV-Semi-Annual,5.5-SA-OSYV-4A,Semi-Annual,OSYV,UFCO,when the stem of the valve has moved one-fifth of the distance from its normal position. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-3,Annual,P,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-4,Annual,P,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-5,Annual,P,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-6,Annual,P,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3PAnnual,2.3,2.3-P-Annual,2.3-A-P-7,Annual,P,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.3PSemi-Annual,2.3,2.3-P-Semi-Annual,2.3-SA-P-1,Semi-Annual,P,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.3PSemi-Annual,2.3,2.3-P-Semi-Annual,2.3-SA-P-2,Semi-Annual,P,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-2,Annual,PCP,CONTRACTOR SPECIFIC,Verify pump activation and level device response to control output. Record response. Schedule any repairs as necessaary.,YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-7,Annual,PCP,CONTRACTOR SPECIFIC,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-8,Annual,PCP,CONTRACTOR SPECIFIC,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.12PCPAnnual,2.12,2.12-PCP-Annual,2.12-A-PCP-9,Annual,PCP,CONTRACTOR SPECIFIC,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.12PCPMonthly,2.12,2.12-PCP-Monthly,2.12-M-PCP-1,Monthly,PCP,GSH,Verify no equipment has been left in override (hand/OFF instead of auto). Make corrections as required.,YesNo,Yes,Specific List
2.12PCPQuarterly,2.12,2.12-PCP-Quarterly,2.12-Q-PCP-3,Quarterly,PCP,CONTRACTOR SPECIFIC,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
2.12PCPSemi-Annual,2.12,2.12-PCP-Semi-Annual,2.12-SA-PCP-4,Semi-Annual,PCP,CONTRACTOR SPECIFIC,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.  ",YesNo,Yes,Specific List
2.12PCPSemi-Annual,2.12,2.12-PCP-Semi-Annual,2.12-SA-PCP-5,Semi-Annual,PCP,CONTRACTOR SPECIFIC,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.12PCPSemi-Annual,2.12,2.12-PCP-Semi-Annual,2.12-SA-PCP-6,Semi-Annual,PCP,CONTRACTOR SPECIFIC,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-2,Annual,PCP,CONTRACTOR SPECIFIC,Verify pump activation and level device response to control output. Check the condition and functionality of level regulators.,YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-2A,Annual,PCP,CONTRACTOR SPECIFIC,"Record response. Record condition and status of level regulators including any damage, operational status, etc. Schedule any repairs as necessaary.",YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-7,Annual,PCP,CONTRACTOR SPECIFIC,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-8,Annual,PCP,CONTRACTOR SPECIFIC,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.14PCPAnnual,2.14,2.14-PCP-Annual,2.14-A-PCP-9,Annual,PCP,CONTRACTOR SPECIFIC,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.14PCPMonthly,2.14,2.14-PCP-Monthly,2.14-M-PCP-1,Monthly,PCP,CONTRACTOR SPECIFIC,"Check variable-frequency drive or motor starter for proper operation. Verify no equipment has been left in override (hand/OFF instead of auto). Make corrections as required. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.14PCPQuarterly,2.14,2.14-PCP-Quarterly,2.14-Q-PCP-3,Quarterly,PCP,CONTRACTOR SPECIFIC,Check overload protection and other protections to ensure correct settings. Check alarms and alarm history as a basis for field inspection of mechanical equipment. Record settings at onset of inspection. Change to correct settings. Record new settings.,YesNo,Yes,Specific List
2.14PCPSemi-Annual,2.14,2.14-PCP-Semi-Annual,2.14-SA-PCP-4,Semi-Annual,PCP,CONTRACTOR SPECIFIC,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.14PCPSemi-Annual,2.14,2.14-PCP-Semi-Annual,2.14-SA-PCP-5,Semi-Annual,PCP,CONTRACTOR SPECIFIC,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.14PCPSemi-Annual,2.14,2.14-PCP-Semi-Annual,2.14-SA-PCP-6,Semi-Annual,PCP,CONTRACTOR SPECIFIC,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
3.3PGQuarterly,3.3,3.3-PG-Quarterly,3.3-Q-PG-1,Quarterly,PG,UNITY/PENN,Inspect pressure gauges. Clean and adjust as necessary. Record any damage.,YesNo,Yes,Specific List
5.4PGQuarterly,5.4,5.4-PG-Quarterly,5.4-Q-PG-1,Quarterly,PG,UFCO,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
7.3PLATFORMBi-Annual,7.3,7.3-PLATFORM-Bi-Annual,7.3-BA-PLATFORM-1,Bi-Annual,PLATFORM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.16PLCAnnual,2.16,2.16-PLC-Annual,2.16-A-PLC-1,Annual,PLC,TORFI,Inspect enclosure and HMI. ,YesNo,Yes,Specific List
PLCAnnual,,-PLC-Annual,2.16-A-PLC-2,Annual,PLC,,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
2.16PLCAnnual,2.16,2.16-PLC-Annual,2.16-A-PLC-3,Annual,PLC,TORFI,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
4.3PLCAnnual,4.3,4.3-PLC-Annual,4.3-A-PLC-1,Annual,PLC,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. Install software/firmware updates from equipment vendor as applicable.",YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1,Weekly,PLDS,UNITY/PENN,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1A,Weekly,PLDS,UNITY/PENN,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1B,Weekly,PLDS,UNITY/PENN,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3PLDSWeekly,3.3,3.3-PLDS-Weekly,3.3-4M-PLDS-1C,Weekly,PLDS,UNITY/PENN,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
7.3PLENUM / SHAFT / AIR LOCKBi-Annual,7.3,7.3-PLENUM / SHAFT / AIR LOCK-Bi-Annual,7.3-BA-PLENUM / SHAFT / AIR LOCK-1,Bi-Annual,PLENUM / SHAFT / AIR LOCK,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1,Daily,PLT,,DAY1: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1A,Daily,PLT,,DAY2: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AA,Daily,PLT,,DAY28: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AB,Daily,PLT,,DAY29: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AC,Daily,PLT,,DAY30: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1AD,Daily,PLT,,DAY31: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1B,Daily,PLT,,DAY3: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1C,Daily,PLT,,DAY4: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1D,Daily,PLT,,DAY5: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1E,Daily,PLT,,DAY6: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1F,Daily,PLT,,DAY7: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1G,Daily,PLT,,DAY8: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1H,Daily,PLT,,DAY9: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1I,Daily,PLT,,DAY10: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1J,Daily,PLT,,DAY11: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1K,Daily,PLT,,DAY12: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1L,Daily,PLT,,DAY13: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1M,Daily,PLT,,DAY14: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1N,Daily,PLT,,DAY15: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1O,Daily,PLT,,DAY16: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1P,Daily,PLT,,DAY17: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1Q,Daily,PLT,,DAY18: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1R,Daily,PLT,,DAY19: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1S,Daily,PLT,,DAY20: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1T,Daily,PLT,,DAY21: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1U,Daily,PLT,,DAY22: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1V,Daily,PLT,,DAY23: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1W,Daily,PLT,,DAY24: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1X,Daily,PLT,,DAY25: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1Y,Daily,PLT,,DAY26: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
PLTDaily,,-PLT-Daily,7.4-31M-PLT-1Z,Daily,PLT,,DAY27: Inspect lighting fixtures & bulbs. Replace as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2,Daily,PLT,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2A,Daily,PLT,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AA,Daily,PLT,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AB,Daily,PLT,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AC,Daily,PLT,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2AD,Daily,PLT,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2B,Daily,PLT,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2C,Daily,PLT,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2D,Daily,PLT,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2E,Daily,PLT,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2F,Daily,PLT,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2G,Daily,PLT,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2H,Daily,PLT,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2I,Daily,PLT,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2J,Daily,PLT,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2K,Daily,PLT,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2L,Daily,PLT,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2M,Daily,PLT,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2N,Daily,PLT,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2O,Daily,PLT,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2P,Daily,PLT,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2Q,Daily,PLT,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2R,Daily,PLT,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2S,Daily,PLT,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2T,Daily,PLT,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2U,Daily,PLT,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2V,Daily,PLT,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2W,Daily,PLT,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2X,Daily,PLT,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2Y,Daily,PLT,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4PLTDaily,7.4,7.4-PLT-Daily,7.4-31M-PLT-2Z,Daily,PLT,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3,Weekly,PLT,LIRR,WEEK1:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3,Weekly,PLT,LIRR,WEEK1:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3A,Weekly,PLT,LIRR,WEEK2:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3B,Weekly,PLT,LIRR,WEEK3:  Buff Terrazzo Floor,YesNo,Yes,Specific List
PLTWeekly,,-PLT-Weekly,7.4-4M-PLT-3C,Weekly,PLT,LIRR,WEEK4:  Buff Terrazzo Floor,YesNo,Yes,Specific List
7.4PLTSemi-Annual,7.4,7.4-PLT-Semi-Annual,7.4-SA-PLT-4,Semi-Annual,PLT,UBM, Strip & Re-seal Terrazzo Floor,YesNo,Yes,Specific List
7.3PLUMBING / PUMP ROOMBi-Annual,7.3,7.3-PLUMBING / PUMP ROOM-Bi-Annual,7.3-BA-PLUMBING / PUMP ROOM-1,Bi-Annual,PLUMBING / PUMP ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3PLUMBING CHASEBi-Annual,7.3,7.3-PLUMBING CHASE-Bi-Annual,7.3-BA-PLUMBING CHASE-1,Bi-Annual,PLUMBING CHASE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
5.4PMACAnnual,5.4,5.4-PMAC-Annual,5.4-A-PMAC-1,Annual,PMAC,UFCO,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.4PMACQuarterly,5.4,5.4-PMAC-Quarterly,5.4-Q-PMAC-2,Quarterly,PMAC,UFCO,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.5PMACAnnual,5.5,5.5-PMAC-Annual,5.5-A-PMAC-2,Annual,PMAC,UFCO,Perform test on air compressor and/or automatic air pressure maintenance device. Shall be tested during the dry pipe valve trip test in accordance with the manufacturer’s instructions.,YesNo,Yes,Specific List
5.5PMACQuarterly,5.5,5.5-PMAC-Quarterly,5.5-Q-PMAC-1,Quarterly,PMAC,UFCO,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1,Daily,PNL,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1A,Daily,PNL,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AA,Daily,PNL,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AB,Daily,PNL,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AC,Daily,PNL,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1AD,Daily,PNL,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1B,Daily,PNL,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1C,Daily,PNL,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1D,Daily,PNL,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1E,Daily,PNL,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1F,Daily,PNL,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1G,Daily,PNL,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1H,Daily,PNL,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1I,Daily,PNL,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1J,Daily,PNL,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1K,Daily,PNL,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1L,Daily,PNL,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1M,Daily,PNL,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1N,Daily,PNL,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1O,Daily,PNL,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1P,Daily,PNL,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1Q,Daily,PNL,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1R,Daily,PNL,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1S,Daily,PNL,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1T,Daily,PNL,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1U,Daily,PNL,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1V,Daily,PNL,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1W,Daily,PNL,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1X,Daily,PNL,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1Y,Daily,PNL,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4PNLDaily,7.4,7.4-PNL-Daily,7.4-31M-PNL-1Z,Daily,PNL,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4PNLSemi-Annual,7.4,7.4-PNL-Semi-Annual,7.4-SA-PNL-2,Semi-Annual,PNL,UBM, Clean Glass,YesNo,Yes,Specific List
2.16PPAnnual,2.16,2.16-PP-Annual,2.16-A-PP-1,Annual,PP,UNITY,Inspect enclosure. ,YesNo,Yes,Specific List
PPAnnual,,-PP-Annual,2.16-A-PP-2,Annual,PP,,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
2.16PPAnnual,2.16,2.16-PP-Annual,2.16-A-PP-3,Annual,PP,UNITY,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
3.4PPAnnual,3.4,3.4-PP-Annual,3.4-A-PP-1,Annual,PP,UNITY,"Visually inspect for dirt, debris, moisture. Vacuum and wipe down dirty surfaces. Test overcurrent devices if moisture found and replace if required.",YesNo,Yes,Specific List
3.4PPTriennial,3.4,3.4-PP-Triennial,3.4-T-PP-2,Triennial,PP,UNITY,"Infrared scan the panelboard bus and cable terminals to check for abnormal temperature conditions Tighten cable termnations, evaluate electrical loading on panel using ampacity meter.",YesNo,Yes,Specific List
2.13PP3Semi-Annual,2.13,2.13-PP3-Semi-Annual,2.13-SA-PP3-1,Semi-Annual,PP3,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13PP3Semi-Annual,2.13,2.13-PP3-Semi-Annual,2.13-SA-PP3-1A,Semi-Annual,PP3,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
4.6PPMAnnual,4.6,4.6-PPM-Annual,4.6-A-PPM-4,Annual,PPM,TORFI/SCHINDLER,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6PPMAnnual,4.6,4.6-PPM-Annual,4.6-A-PPM-5,Annual,PPM,TORFI/SCHINDLER,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6PPMQuarterly,4.6,4.6-PPM-Quarterly,4.6-Q-PPM-1,Quarterly,PPM,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6PPMSemi-Annual,4.6,4.6-PPM-Semi-Annual,4.6-SA-PPM-2,Semi-Annual,PPM,TORFI/SCHINDLER,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6PPMSemi-Annual,4.6,4.6-PPM-Semi-Annual,4.6-SA-PPM-3,Semi-Annual,PPM,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
3.4PPSMAnnual,3.4,3.4-PPSM-Annual,3.4-A-PPSM-1,Annual,PPSM,UNITY,"Check values stored in electric submeter vs, the values tabluated in the BMS system ",YesNo,Yes,Specific List
5.2PRNAnnual,5.2,5.2-PRN-Annual,5.2-A-PRN-2,Annual,PRN,UFCO, Print a test page from a connected fire alarm panel.,YesNo,Yes,Specific List
5.2PRNSemi-Annual,5.2,5.2-PRN-Semi-Annual,5.2-SA-PRN-1,Semi-Annual,PRN,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.3PRVQuarterly,2.3,2.3-PRV-Quarterly,2.3-Q-PRV-1,Quarterly,PRV,BORIS,"Check for proper operation of pressure reducing valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4PRVQuarterly,2.4,2.4-PRV-Quarterly,2.4-Q-PRV-1,Quarterly,PRV,BORIS,"Check for proper operation of pressure reducing valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
3.3PRVQuarterly,3.3,3.3-PRV-Quarterly,3.3-Q-PRV-1,Quarterly,PRV,UNITY/PENN,"Check for proper operation of pressure reducing valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
5.2PSSemi-Annual,5.2,5.2-PS-Semi-Annual,5.2-SA-PS-1,Semi-Annual,PS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
4.3PS.CAnnual,4.3,4.3-PS.C-Annual,4.3-A-PS.C-1,Annual,PS.C,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. ",YesNo,Yes,Specific List
4.3PS.PAnnual,4.3,4.3-PS.P-Annual,4.3-A-PS.P-1,Annual,PS.P,TORFI,"Perform visual inspection, ensure all connections are secure, and clean surface of unit and any cooling fans and filters. ",YesNo,Yes,Specific List
3.4PTAnnual,3.4,3.4-PT-Annual,3.4-A-PT-1,Annual,PT,UNITY,"check fuses, replace if required ",YesNo,Yes,Specific List
6.3PTZCCTVAnnual,6.3,6.3-PTZCCTV-Annual,6.3-A-PTZCCTV-1,Annual,PTZCCTV,SECURITAS,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO INTERIOR FOGGING OR MOISTURE IS VISIBLE INSIDE DOME. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
7.3PUBLIC SPACEBi-Annual,7.3,7.3-PUBLIC SPACE-Bi-Annual,7.3-BA-PUBLIC SPACE-1,Bi-Annual,PUBLIC SPACE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.12PVSemi-Annual,2.12,2.12-PV-Semi-Annual,2.12-SA-PV-1,Semi-Annual,PV,GSH,"Inspect plug valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6,Weekly,PW,GSH, WEEK1: Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6A,Weekly,PW,GSH,WEEK2:  Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6B,Weekly,PW,GSH,WEEK3:  Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWWeekly,2.4,2.4-PW-Weekly,2.4-4M-PW-6C,Weekly,PW,GSH,WEEK4: Clean Water Screen/Filter,YesNo,Yes,Specific List
2.4PWAnnual,2.4,2.4-PW-Annual,2.4-A-PW-5,Annual,PW,BORIS, Replace Quick Connect,YesNo,Yes,Specific List
2.4PWAnnual,2.4,2.4-PW-Annual,2.4-A-PW-7,Annual,PW,BORIS, Replace HP Hose,YesNo,Yes,Specific List
2.4PWAnnual,2.4,2.4-PW-Annual,2.4-A-PW-8,Annual,PW,GSH, Grease Motor,YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-1,Monthly,PW,GSH,Check heat exchanger water level.,YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-1A,Monthly,PW,GSH,"Record water level. The level must be up to the filler pipe neck. Add water if necessary. If cold water has been added, heating may cause the expanding water to escape through the filler plug. This will stop after operating temperature has been reached.",YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-2,Monthly,PW,GSH,"Check system for operation. Record observations of system operation. Automatic start/stop, hot high pressure water, and smooth operation should be noted.",YesNo,Yes,Specific List
2.4PWMonthly,2.4,2.4-PW-Monthly,2.4-M-PW-3,Monthly,PW,GSH," Change oil in pump crankcase. Note the condition of the oil when drained. If found to be creamy, water seals
in pump may have to be removed and replaced.",YesNo,Yes,Specific List
2.4PWSemi-Annual,2.4,2.4-PW-Semi-Annual,2.4-SA-PW-4,Semi-Annual,PW,BORIS, Replace High Pressure Nozzle,YesNo,Yes,Specific List
2.5QUEENS BORED TUNNELSSemi-Annual,2.5,2.5-QUEENS BORED TUNNELS-Semi-Annual,2.5-M-QUEENS BORED TUNNELS -1,Semi-Annual,QUEENS BORED TUNNELS,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11QUEENS BORED
TUNNELS Bi-Annual",7.11,"7.11-QUEENS BORED
TUNNELS -Bi-Annual","7.11-BA-QUEENS BORED
TUNNELS -1",Bi-Annual,"QUEENS BORED
TUNNELS ",GMS,"1.Precast Segmental Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.4R&G.AHAnnual,7.4,7.4-R&G.AH-Annual,7.4-A-R&G.AH-1,Annual,R&G.AH,UBM,Inspect the fire rated wall access hatches and hardware for damage. Inspect doors to confirm there is no violation of NFPA 80 door checklist. Check the UL labels on the door and frame are present and not covered,YesNo,Yes,Specific List
7.4R&G.AHAnnual,7.4,7.4-R&G.AH-Annual,7.4-A-R&G.AH-1A,Annual,R&G.AH,UBM,"Replace hardware as required. If door panel fails the NFPA 80 checklist, the door should be replaced. Replace/clear UL door labels.",YesNo,Yes,Specific List
7.4R&G.APAnnual,7.4,7.4-R&G.AP-Annual,7.4-A-R&G.AP-1,Annual,R&G.AP,UBM,"Inspect the horizontal hatches for water and air infiltration Ensure the hatch cover is closed. Check for any cracks or breakage of the waterproofing membrane or flashing, repair as required.",YesNo,Yes,Specific List
7.4R&G.D.PENSemi-Annual,7.4,7.4-R&G.D.PEN-Semi-Annual,7.4-SA-R&G.D.PEN-1,Semi-Annual,R&G.D.PEN,UBM,"Inspect the duct penetration metal flashing, sealant and waterproofing Replace flashing, sealant and waterproofing as required. Prior to fixing sealant, it shall be removed completely and resealed.",YesNo,Yes,Specific List
7.4R&G.DFL.DWNSPTAnnual,7.4,7.4-R&G.DFL.DWNSPT-Annual,7.4-A-R&G.DFL.DWNSPT-1,Annual,R&G.DFL.DWNSPT,UBM,"Inspect downspouts for debris and blockage Insert ""pull wire"" or long rod to inspect the vertical sections. Or the inspection could utilize putting water into downspout and observe if the water hit the floor.",YesNo,Yes,Specific List
7.4R&G.DUG.DWNSPTSemi-Annual,7.4,7.4-R&G.DUG.DWNSPT-Semi-Annual,7.4-SA-R&G.DUG.DWNSPT-1,Semi-Annual,R&G.DUG.DWNSPT,UBM,Inspect downspouts that are connected to the underground drainage system with a camera. Clear any blockages or debris. Access to cleanout at concourse level may be required.,YesNo,Yes,Specific List
7.4R&G.GUTTSemi-Annual,7.4,7.4-R&G.GUTT-Semi-Annual,7.4-SA-R&G.GUTT-1,Semi-Annual,R&G.GUTT,UBM,Inspect gutters for debris and damage. Wash down gutters to clear all debris.,YesNo,Yes,Specific List
7.4R&G.LADAnnual,7.4,7.4-R&G.LAD-Annual,7.4-A-R&G.LAD-1,Annual,R&G.LAD,UBM,"Inspect ladders for: Anchorage, any obstructions behind the ladder within the required clearances, the extension grab bar at the top of the ladder 1. Check the ladder is securely fastestend to the wall replace anhors as required.",YesNo,Yes,Specific List
7.4R&G.LADAnnual,7.4,7.4-R&G.LAD-Annual,7.4-A-R&G.LAD-1A,Annual,R&G.LAD,UBM,"2. If conduits or other interferences within the 7"" is noticed, they should be removed or rerouted.3. Grab bar should be extended up to make sure it is still functing as designed.",YesNo,Yes,Specific List
7.4R&G.MDFSemi-Annual,7.4,7.4-R&G.MDF-Semi-Annual,7.4-SA-R&G.MDF-1,Semi-Annual,R&G.MDF,UBM,Inspect metal deck flutes for debris and damage. Wash down roof deck flutes to clear all debris.,YesNo,Yes,Specific List
7.4R&G.PC.PENSemi-Annual,7.4,7.4-R&G.PC.PEN-Semi-Annual,7.4-SA-R&G.PC.PEN-1,Semi-Annual,R&G.PC.PEN,UBM,"Inspect pipe penetration waterproofing and sealant Add additional mesh and liquid
waterproofing as required.",YesNo,Yes,Specific List
7.4R&G.T.FLASHSemi-Annual,7.4,7.4-R&G.T.FLASH-Semi-Annual,7.4-SA-R&G.T.FLASH-1,Semi-Annual,R&G.T.FLASH,UBM,Inspect vertical flashing transitions between higher and lower decks for penetrations and cracks in the waterproofing Seal all penetrations and recoat waterproofing as required with mesh and liquid waterproofing,YesNo,Yes,Specific List
7.4R&G.WC.FLASHSemi-Annual,7.4,7.4-R&G.WC.FLASH-Semi-Annual,7.4-SA-R&G.WC.FLASH-1,Semi-Annual,R&G.WC.FLASH,UBM,Inspect all flashing including termination bars and sealant along the walls and around the columns Replace sealant as required. Replace damaged flashing and remove existing sealant and provide new.,YesNo,Yes,Specific List
7.4R&G.WPSemi-Annual,7.4,7.4-R&G.WP-Semi-Annual,7.4-SA-R&G.WP-1,Semi-Annual,R&G.WP,UBM,Inspect waterproofing for damage including cracks and penetrations Recoat the waterproofing using mesh and liquid waterproofing.,YesNo,Yes,Specific List
3.3RAPSemi-Annual,3.3,3.3-RAP-Semi-Annual,3.3-SA-RAP-1,Semi-Annual,RAP,UNITY/PENN,Check that remote annunciator panel is operating properly. Note and respond as required.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1,Weekly,RBLD,UNITY/PENN,WEEK1: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1A,Weekly,RBLD,UNITY/PENN,WEEK2: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1B,Weekly,RBLD,UNITY/PENN,WEEK3: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
3.3RBLDWeekly,3.3,3.3-RBLD-Weekly,3.3-4M-RBLD-1C,Weekly,RBLD,UNITY/PENN,WEEK4: Inspect leak detectors. Check for any issues. Functional test the leak dectector to ensure is not malfunctioning and not stuck on DRY.,YesNo,Yes,Specific List
2.5RC CUT AND COVERSemi-Annual,2.5,2.5-RC CUT AND COVER-Semi-Annual,2.5-M-RC CUT AND COVER -1,Semi-Annual,RC CUT AND COVER,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11RC CUT AND COVERBi-Annual,7.11,7.11-RC CUT AND COVER-Bi-Annual,7.11-BA-RC CUT AND COVER -1,Bi-Annual,RC CUT AND COVER,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5RC CUT AND COVER BOX STRUCTURESemi-Annual,2.5,2.5-RC CUT AND COVER BOX STRUCTURE-Semi-Annual,2.5-M-RC CUT AND COVER BOX STRUCTURE -1,Semi-Annual,RC CUT AND COVER BOX STRUCTURE,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5RC OPEN CUT CONSTRUCTION Semi-Annual,2.5,2.5-RC OPEN CUT CONSTRUCTION -Semi-Annual,2.5-M-RC OPEN CUT CONSTRUCTION -1,Semi-Annual,RC OPEN CUT CONSTRUCTION ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
"7.11RC OPEN CUT
CONSTRUCTIONBi-Annual",7.11,"7.11-RC OPEN CUT
CONSTRUCTION-Bi-Annual","7.11-BA-RC OPEN CUT
CONSTRUCTION -1",Bi-Annual,"RC OPEN CUT
CONSTRUCTION",GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.5RC RETAINING WALLSemi-Annual,2.5,2.5-RC RETAINING WALL-Semi-Annual,2.5-M-RC RETAINING WALL -1,Semi-Annual,RC RETAINING WALL,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.11RC RETAINING WALLBi-Annual,7.11,7.11-RC RETAINING WALL-Bi-Annual,"7.11-BA-RC RETAINING WALL -
1",Bi-Annual,RC RETAINING WALL,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-10,Annual,REF,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-11,Annual,REF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-12,Annual,REF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-2,Annual,REF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-3,Annual,REF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-4,Annual,REF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-7,Annual,REF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-8,Annual,REF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.3REFAnnual,2.3,2.3-REF-Annual,2.3-A-REF-9,Annual,REF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.3REFSemi-Annual,2.3,2.3-REF-Semi-Annual,2.3-SA-REF-1,Semi-Annual,REF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.3REFSemi-Annual,2.3,2.3-REF-Semi-Annual,2.3-SA-REF-5,Semi-Annual,REF,REVIEW DWGS,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.3REFSemi-Annual,2.3,2.3-REF-Semi-Annual,2.3-SA-REF-6,Semi-Annual,REF,RENEWEDGE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
