HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
7.3RETAIL SPACEBi-Annual,7.3,7.3-RETAIL SPACE-Bi-Annual,7.3-BA-RETAIL SPACE-1,Bi-Annual,RETAIL SPACE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
5.2RIAMAnnual,5.2,5.2-RIAM-Annual,5.2-A-RIAM.DUAL-2,Annual,RIAM,UFCO," Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",YesNo,Yes,Specific List
5.2RIAMAnnual,5.2,5.2-RIAM-Annual,5.2-A-RIAM-2,Annual,RIAM,UFCO," Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",YesNo,Yes,Specific List
5.2RIAMSemi-Annual,5.2,5.2-RIAM-Semi-Annual,5.2-SA-RIAM-1,Semi-Annual,RIAM,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2RIAM.DUALAnnual,5.2,5.2-RIAM.DUAL-Annual,5.2-A-RIAM.DUAL-2,Annual,RIAM.DUAL,UFCO,"Fire safety functions (i.e., fan control, elevator recall, elevator power shutdown, door holder release, door unlocking, etc.) shall be tested by operating or simulating alarm signals.",,,
5.2RIAM.DUALSemi-Annual,5.2,5.2-RIAM.DUAL-Semi-Annual,5.2-SA-RIAM.DUAL-1,Semi-Annual,RIAM.DUAL,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
RIPAnnual,,-RIP-Annual,2.16-A-RIP-10,Annual,RIP,,Verify actuator movement and device response to control output. Lubricate and align as needed.  *task with equipment controlled,YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual,2.16-A-RIP-11,Annual,RIP,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual,2.16-A-RIP-6,Annual,RIP,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
RIPAnnual,,-RIP-Annual,2.16-A-RIP-7,Annual,RIP,,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual,2.16-A-RIP-8,Annual,RIP,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16RIPAnnual,2.16,2.16-RIP-Annual,2.16-A-RIP-9,Annual,RIP,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16RIPMonthly,2.16,2.16-RIP-Monthly,2.16-M-RIP-12,Monthly,RIP,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
RIPQuarterly,,-RIP-Quarterly,2.16-Q-RIP-1,Quarterly,RIP,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  *task with equipment controlled",YesNo,Yes,Specific List
2.16RIPQuarterly,2.16,2.16-RIP-Quarterly,2.16-Q-RIP-2,Quarterly,RIP,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16RIPSemi-Annual,2.16,2.16-RIP-Semi-Annual,2.16-SA-RIP-3,Semi-Annual,RIP,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16RIPSemi-Annual,2.16,2.16-RIP-Semi-Annual,2.16-SA-RIP-4,Semi-Annual,RIP,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16RIPSemi-Annual,2.16,2.16-RIP-Semi-Annual,2.16-SA-RIP-5,Semi-Annual,RIP,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-10,Annual,RLP,RENEWEDGE,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
RLPAnnual,,-RLP-Annual,2.3-A-RLP-11,Annual,RLP,,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-12,Annual,RLP,RENEWEDGE,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-13,Annual,RLP,REVIEW DWGS,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-2,Annual,RLP,RENEWEDGE,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
2.3RLPAnnual,2.3,2.3-RLP-Annual,2.3-A-RLP-3,Annual,RLP,RENEWEDGE/TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.3RLPMonthly,2.3,2.3-RLP-Monthly,2.3-M-RLP-4,Monthly,RLP,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
2.3RLPQuarterly,2.3,2.3-RLP-Quarterly,2.3-Q-RLP-1,Quarterly,RLP,RENEWEDGE,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3RLPQuarterly,2.3,2.3-RLP-Quarterly,2.3-Q-RLP-6,Quarterly,RLP,RENEWEDGE/TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-5,Semi-Annual,RLP,RENEWEDGE/TORFI,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-7,Semi-Annual,RLP,RENEWEDGE,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-8,Semi-Annual,RLP,RENEWEDGE,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.3RLPSemi-Annual,2.3,2.3-RLP-Semi-Annual,2.3-SA-RLP-9,Semi-Annual,RLP,RENEWEDGE,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-1,Annual,RLY,UNITY,Inspect for physical damage or signs of overheating ,YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-2,Annual,RLY,UNITY,"Tighten connections, clean cover, inspect shorting hardware. ",YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-3,Annual,RLY,UNITY,Verify settings are in accordance to current coordiantion study ,YesNo,Yes,Specific List
3.4RLYAnnual,3.4,3.4-RLY-Annual,3.4-A-RLY-5,Annual,RLY,UNITY,Check indicating lamps and crystal display for operation ,YesNo,Yes,Specific List
3.4RLYTriennial,3.4,3.4-RLY-Triennial,3.4-T-RLY-4,Triennial,RLY,UNITY,"According to manufacturers
recommendations: perform electricla functional tests on each relay device ",YesNo,Yes,Specific List
5.2RLYAnnual,5.2,5.2-RLY-Annual,5.2-A-RLY-2,Annual,RLY,UFCO, Interface equipment connections shall be tested by operating or simulating the equipment being supervised. Signals required to be transmitted shall be verified at the control unit.,YesNo,Yes,Specific List
5.2RLYSemi-Annual,5.2,5.2-RLY-Semi-Annual,5.2-SA-RLY-1,Semi-Annual,RLY,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
7.3ROOFBi-Annual,7.3,7.3-ROOF-Bi-Annual,7.3-BA-ROOF-1,Bi-Annual,ROOF,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3ROOM - GENERALBi-Annual,7.3,7.3-ROOM - GENERAL-Bi-Annual,7.3-BA-ROOM - GENERAL-1,Bi-Annual,ROOM - GENERAL,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.16RPAnnual,2.16,2.16-RP-Annual,2.16-A-RP-1,Annual,RP,UNITY,Inspect enclosure. ,YesNo,Yes,Specific List
RPAnnual,,-RP-Annual,2.16-A-RP-2,Annual,RP,,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
2.16RPAnnual,2.16,2.16-RP-Annual,2.16-A-RP-3,Annual,RP,UNITY,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-3,Annual,RP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-4,Annual,RP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-5,Annual,RP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-6,Annual,RP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.4RPAnnual,2.4,2.4-RP-Annual,2.4-A-RP-7,Annual,RP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.4RPSemi-Annual,2.4,2.4-RP-Semi-Annual,2.4-SA-RP-1,Semi-Annual,RP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4RPSemi-Annual,2.4,2.4-RP-Semi-Annual,2.4-SA-RP-2,Semi-Annual,RP,REVIEW DWGS,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust. (RECIRC PUMP IN YSB)",YesNo,Yes,Specific List
2.4RPZAnnual,2.4,2.4-RPZ-Annual,2.4-A-RPZ-4,Annual,RPZ,BORIS,Perform testing of backflow prevention device per NYC regulations. Test form to be filled out by certified tester and signed by Licensed Plumber. Submit to NYC DEP.,YesNo,Yes,Specific List
2.4RPZQuinquennial,2.4,2.4-RPZ-Quinquennial,2.4-QQ-RPZ-3,Quinquennial,RPZ,BORIS,"Inspect internally to verify that all components operate correctly, move freely, and are in good condition.",YesNo,Yes,Specific List
2.4RPZQuinquennial,2.4,2.4-RPZ-Quinquennial,2.4-QQ-RPZ-3A,Quinquennial,RPZ,BORIS,"Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
2.4RPZQuarterly,2.4,2.4-RPZ-Quarterly,2.4-Q-RPZ-1,Quarterly,RPZ,BORIS,Inspect reduced pressure zone valve assembly to ensure isolation valves are in the normal open position. Place the isolation valves in the normal open position.,YesNo,Yes,Specific List
2.4RPZQuarterly,2.4,2.4-RPZ-Quarterly,2.4-Q-RPZ-2,Quarterly,RPZ,BORIS,Inspect reduced pressure zone valve assembly to ensure that the differential- sensing valve relief port is not continuously discharging.,YesNo,Yes,Specific List
2.4RPZQuarterly,2.4,2.4-RPZ-Quarterly,2.4-Q-RPZ-2A,Quarterly,RPZ,BORIS,"Record continuous discharge. Internal components shall be cleaned, repaired, replaced, lubricated and cleared of obstructions as necessary in accordance with the manufacturer’s instructions.",YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1,Daily,RR,UBM,DAY1:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1A,Daily,RR,UBM,DAY2:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AA,Daily,RR,UBM,DAY28:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AB,Daily,RR,UBM,DAY29:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AC,Daily,RR,UBM,DAY30:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1AD,Daily,RR,UBM,DAY31:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1B,Daily,RR,UBM,DAY3:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1C,Daily,RR,UBM,DAY4:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1D,Daily,RR,UBM,DAY5:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1E,Daily,RR,UBM,DAY6:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1F,Daily,RR,UBM,DAY7:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1G,Daily,RR,UBM,DAY8:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1H,Daily,RR,UBM,DAY9:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1I,Daily,RR,UBM,DAY10:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1J,Daily,RR,UBM,DAY11:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1K,Daily,RR,UBM,DAY12:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1L,Daily,RR,UBM,DAY13:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1M,Daily,RR,UBM,DAY14:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1N,Daily,RR,UBM,DAY15:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1O,Daily,RR,UBM,DAY16:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1P,Daily,RR,UBM,DAY17:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1Q,Daily,RR,UBM,DAY18:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1R,Daily,RR,UBM,DAY19:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1S,Daily,RR,UBM,DAY20:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1T,Daily,RR,UBM,DAY21:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1V,Daily,RR,UBM,DAY23:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1W,Daily,RR,UBM,DAY24:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1X,Daily,RR,UBM,DAY25:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1Y,Daily,RR,UBM,DAY26:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-1Z,Daily,RR,UBM,DAY27:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2,Daily,RR,UBM,DAY1:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2A,Daily,RR,UBM,DAY2:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AA,Daily,RR,UBM,DAY28:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AB,Daily,RR,UBM,DAY29:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AC,Daily,RR,UBM,DAY30:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2AD,Daily,RR,UBM,DAY31:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2B,Daily,RR,UBM,DAY3:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2C,Daily,RR,UBM,DAY4:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2D,Daily,RR,UBM,DAY5:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2E,Daily,RR,UBM,DAY6:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2F,Daily,RR,UBM,DAY7:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2G,Daily,RR,UBM,DAY8:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2H,Daily,RR,UBM,DAY9:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2I,Daily,RR,UBM,DAY10:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2J,Daily,RR,UBM,DAY11:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2K,Daily,RR,UBM,DAY12:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2L,Daily,RR,UBM,DAY13:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2M,Daily,RR,UBM,DAY14:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2N,Daily,RR,UBM,DAY15:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2O,Daily,RR,UBM,DAY16:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2P,Daily,RR,UBM,DAY17:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2Q,Daily,RR,UBM,DAY18:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2R,Daily,RR,UBM,DAY19:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2S,Daily,RR,UBM,DAY20:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2T,Daily,RR,UBM,DAY21:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2U,Daily,RR,UBM,DAY22:  Attendant for Bathrooms,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2U,Daily,RR,UBM,DAY22:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2V,Daily,RR,UBM,DAY23:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2W,Daily,RR,UBM,DAY24:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2X,Daily,RR,UBM,DAY25:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2Y,Daily,RR,UBM,DAY26:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-2Z,Daily,RR,UBM,DAY27:  Intensive Cleaning,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4,Daily,RR,UBM,DAY1: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4A,Daily,RR,UBM,DAY2: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AA,Daily,RR,UBM,DAY28: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AB,Daily,RR,UBM,DAY29: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AC,Daily,RR,UBM,DAY30: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4AD,Daily,RR,UBM,DAY31: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4B,Daily,RR,UBM,DAY3: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4C,Daily,RR,UBM,DAY4: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4D,Daily,RR,UBM,DAY5: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4E,Daily,RR,UBM,DAY6: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4F,Daily,RR,UBM,DAY7: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4G,Daily,RR,UBM,DAY8: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4H,Daily,RR,UBM,DAY9: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4I,Daily,RR,UBM,DAY10: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4J,Daily,RR,UBM,DAY11: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4K,Daily,RR,UBM,DAY12: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4L,Daily,RR,UBM,DAY13: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4M,Daily,RR,UBM,DAY14: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4N,Daily,RR,UBM,DAY15: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4O,Daily,RR,UBM,DAY16: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4P,Daily,RR,UBM,DAY17: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4Q,Daily,RR,UBM,DAY18: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4R,Daily,RR,UBM,DAY19: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4S,Daily,RR,UBM,DAY20: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4T,Daily,RR,UBM,DAY21: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4U,Daily,RR,UBM,DAY22: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4V,Daily,RR,UBM,DAY23: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4W,Daily,RR,UBM,DAY24: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4X,Daily,RR,UBM,DAY25: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4Y,Daily,RR,UBM,DAY26: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-4Z,Daily,RR,UBM,DAY27: Inspect for Graffiti & Scratchitti. Clean & Repair Graffiti & Scratchitti as needed.,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5,Daily,RR,UBM,DAY1:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5A,Daily,RR,UBM,DAY2:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AA,Daily,RR,UBM,DAY28:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AB,Daily,RR,UBM,DAY29:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AC,Daily,RR,UBM,DAY30:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5AD,Daily,RR,UBM,DAY31:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5B,Daily,RR,UBM,DAY3:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5C,Daily,RR,UBM,DAY4:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5D,Daily,RR,UBM,DAY5:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5E,Daily,RR,UBM,DAY6:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5F,Daily,RR,UBM,DAY7:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5G,Daily,RR,UBM,DAY8:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5H,Daily,RR,UBM,DAY9:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5I,Daily,RR,UBM,DAY10:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5J,Daily,RR,UBM,DAY11:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5K,Daily,RR,UBM,DAY12:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5L,Daily,RR,UBM,DAY13:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5M,Daily,RR,UBM,DAY14:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5N,Daily,RR,UBM,DAY15:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5O,Daily,RR,UBM,DAY16:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5P,Daily,RR,UBM,DAY17:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5Q,Daily,RR,UBM,DAY18:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5R,Daily,RR,UBM,DAY19:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5S,Daily,RR,UBM,DAY20:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5T,Daily,RR,UBM,DAY21:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5U,Daily,RR,UBM,DAY22:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5V,Daily,RR,UBM,DAY23:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5W,Daily,RR,UBM,DAY24:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5X,Daily,RR,UBM,DAY25:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5Y,Daily,RR,UBM,DAY26:  Power Wash,YesNo,Yes,Specific List
7.4RRDaily,7.4,7.4-RR-Daily,7.4-31M-RR-5Z,Daily,RR,UBM,DAY27:  Power Wash,YesNo,Yes,Specific List
4.10RTDMSemi-Annual,4.10,4.10-RTDM-Semi-Annual,4.10-SA-RTDM-1,Semi-Annual,RTDM,TORFI,"Inspect RTD modules to verify proper operation, data scaling Test and verify alarm and shutdown set points for each RTD module. Verify that RTD sensor scaling is accurate on module display and at main PLC via HMI",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-1,Quarterly,RUD,UBM,Check Drive Chain for excessive slack Adjust chain drive as required and lubricate with roller chain lubricant.,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-10,Quarterly,RUD,ALLMARK,Check for odd or excessive noise when door is operating ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-11,Quarterly,RUD,ALLMARK,Check that the bottom seal is in place and undamaged ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-12,Quarterly,RUD,ALLMARK,Check that the lock is functioning properly ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-13,Quarterly,RUD,ALLMARK,Check that brackets are plumb and perpendicular with the wall ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-14,Quarterly,RUD,ALLMARK,"Check that bracket fasteners (including but not limited to: nuts, bolts, washers, screws) are in place and properly tightened ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-15,Quarterly,RUD,ALLMARK,Check for signs of excessive wear on bearings ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-16,Quarterly,RUD,ALLMARK,Check bracket adjusting wheel and pin are secure ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-17,Quarterly,RUD,ALLMARK,"Check that drive chain is sufficiently lubricated if necessary, lubricate motor sufficiently as per manufacturer recommendation.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-18,Quarterly,RUD,ALLMARK,Chek if drive chain needs tightening Tighten drive chain as needed.,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-19,Quarterly,RUD,ALLMARK,Check drive or driven sprocket for damage ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-2,Quarterly,RUD,ALLMARK,Check set screw tightness adjust set screw as needed,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-20,Quarterly,RUD,ALLMARK,Check that wall fasteners are in place and properly tightened ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-22,Quarterly,RUD,ALLMARK,"Check that the guide gap dimension is correct Re-align tracks spreading if required. Door must operate freely in the track, with no binding or obstructions, and must be well balanced.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-23,Quarterly,RUD,ALLMARK,Check if any guide gap parts are bent or damaged ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-24,Quarterly,RUD,ALLMARK,"Check if stoppers are loose, damaged or missing ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-25,Quarterly,RUD,ALLMARK,Check if hood/facia are dented or damamged ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-26,Quarterly,RUD,ALLMARK,Check if the curtain is rubbing against the hood/facia ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-27,Quarterly,RUD,ALLMARK,Check If the hood/facia is level ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-28,Quarterly,RUD,ALLMARK,Check if hood support is level ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-29,Quarterly,RUD,ALLMARK,"Spring & Door balance test: Check if the door requires excessive force to open, visually inspect the door springs for proper tension. Adjust door springs as needed. Lubricate door track as needed.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-30,Quarterly,RUD,ALLMARK,Check if the lock mechanism is functioning properly ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-31,Quarterly,RUD,ALLMARK,"Check if sensing edge is functioning properly; Check for loose, damaged, or missing parts of the Edge Sensor module box casing ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-32,Quarterly,RUD,ALLMARK,"Check if the motor-to-mounting brackets and brackets to the door are secure; Check for proper set-up, installation of bracket angle. If an operator is mounted in an angle other than OEM design, it may lead to operational & safety problems ",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-33,Quarterly,RUD,ALLMARK,Check if the sprockets are properly aligned ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-34,Quarterly,RUD,ALLMARK,Check that the sprocket keys properly aligned with the sprockets and securely fastenend with set screws ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-35,Quarterly,RUD,ALLMARK,"Check that the door is stopping correctly at the open and closed position, visually inspect the high and low limit switches.",YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-35A,Quarterly,RUD,ALLMARK,Adjust high and low limit switches accordingly. The bottom bar shall be flushed or cleared as much as possible while door is in the open position; in order to prevent impacts from equipment passing below,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-36,Quarterly,RUD,ALLMARK,Check that the operator is functioning normally ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-4,Quarterly,RUD,ALLMARK,Check Bearings and Shafts for wear Lubricate bearings and shaft as needed. Lubricate all speed reducers.,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-5,Quarterly,RUD,ALLMARK,Check curtain components for damage (slats endlocks ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-6,Quarterly,RUD,ALLMARK,Check for bottom bar damage ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-7,Quarterly,RUD,ALLMARK,check tightness of bottom bar fasteners ,YesNo,Yes,Specific List
7.10RUDQuarterly,7.10,7.10-RUD-Quarterly,7.10-Q-RUD-8,Quarterly,RUD,ALLMARK,Check tightness of fasteners attaching curatin to barrel ,YesNo,Yes,Specific List
7.10RUDSemi-Annual,7.10,7.10-RUD-Semi-Annual,7.10-SA-RUD-21,Semi-Annual,RUD,ALLMARK,Check that guide assembly fasteners are in place and properly tightened ,YesNo,Yes,Specific List
7.10RUDSemi-Annual,7.10,7.10-RUD-Semi-Annual,7.10-SA-RUD-3,Semi-Annual,RUD,ALLMARK,Check fasteners tightness Tighten fasteners as needed,YesNo,Yes,Specific List
7.10RUDSemi-Annual,7.10,7.10-RUD-Semi-Annual,7.10-SA-RUD-9,Semi-Annual,RUD,ALLMARK,Check if the door hang up or jamming preventing smooth movement. Check door track and fasteners for proper alignment and tightness. Calibrate door to minimize motor effort and operating noise. Adjust door track and tighten fasteners as necessary.,YesNo,Yes,Specific List
2.3RVQuarterly,2.3,2.3-RV-Quarterly,2.3-Q-RV-1,Quarterly,RV,GSH,"Check for proper operation of relief valves. Clean, lubricate and verify proper operation.  *Inspect only.  Replace if necessary",YesNo,Yes,Specific List
7.3SANITATION ROOMBi-Annual,7.3,7.3-SANITATION ROOM-Bi-Annual,7.3-BA-SANITATION ROOM-1,Bi-Annual,SANITATION ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
4.10SCA2042Annual,4.10,4.10-SCA2042-Annual,4.10-A-SCA2042-1,Annual,SCA2042,TORFI,"device monitored by TSS for failure Check firmware, update firmware
configuration, modify IP address and point to point routing as required based on operational requirements",YesNo,Yes,Specific List
4.10SCA2122Annual,4.10,4.10-SCA2122-Annual,4.10-A-SCA2122-1,Annual,SCA2122,TORFI,"device monitored by TSS for failure Check firmware, update firmware
configuration, modify IP address and point to point routing as required based on operational requirements",YesNo,Yes,Specific List
3.5SCDCBi-Monthly,3.5,3.5-SCDC-Bi-Monthly,3.5-BM-SCDC-3,Bi-Monthly,SCDC,UNITY,Record Readings ,YesNo,Yes,Specific List
3.5SCDCSemi-Annual,3.5,3.5-SCDC-Semi-Annual,3.5-SA-SCDC-1,Semi-Annual,SCDC,UNITY,Visual Inspection ,YesNo,Yes,Specific List
3.5SCDCSemi-Annual,3.5,3.5-SCDC-Semi-Annual,3.5-SA-SCDC-2,Semi-Annual,SCDC,UNITY, Wipe Clean,YesNo,Yes,Specific List
5.2SDAnnual,5.2,5.2-SD-Annual,5.2-A-SD-2,Annual,SD,UFCO," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SDSemi-Annual,5.2,5.2-SD-Semi-Annual,5.2-SA-SD-1,Semi-Annual,SD,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.ASDAnnual,5.2,5.2-SD.ASD-Annual,5.2-A-SD.ASD-2,Annual,SD.ASD,UFCO, Perform test methods as documented in the manufacturer's publiched instructions. Detector alarm response shall be verified through the end sampling port on each pipe run. Airflow through other ports shall be verified as well.,YesNo,Yes,Specific List
5.2SD.ASDSemi-Annual,5.2,5.2-SD.ASD-Semi-Annual,5.2-SA-SD.ASD-1,Semi-Annual,SD.ASD,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.BTBRAnnual,5.2,5.2-SD.BTBR-Annual,5.2-A-SD.BTBR-2,Annual,SD.BTBR,UFCO," Test in place to ensure smoke entry into beam path and an alarmed response. Canned smoke approved for use in NYC, other aerosol or an optical filter will be introduced into the beam path.",YesNo,Yes,Specific List
5.2SD.BTBRSemi-Annual,5.2,5.2-SD.BTBR-Semi-Annual,5.2-SA-SD.BTBR-1,Semi-Annual,SD.BTBR,UFCO,Visual Inspection ,YesNo,Yes,Specific List
5.2SD.DUCTAnnual,5.2,5.2-SD.DUCT-Annual,5.2-A-SD.DUCT-2,Annual,SD.DUCT,UFCO, Air duct detectors shall be tested to ensure the device will sample the airstream.,YesNo,Yes,Specific List
5.2SD.DUCTSemi-Annual,5.2,5.2-SD.DUCT-Semi-Annual,5.2-SA-SD.DUCT-1,Semi-Annual,SD.DUCT,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.EAnnual,5.2,5.2-SD.E-Annual,5.2-A-SD.E-2,Annual,SD.E,UFCO," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SD.ESemi-Annual,5.2,5.2-SD.E-Semi-Annual,5.2-SA-SD.E-1,Semi-Annual,SD.E,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SD.XPAnnual,5.2,5.2-SD.XP-Annual,5.2-A-SD.XP-2,Annual,SD.XP,UFCO,"Visual Inspection Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SD.XPSemi-Annual,5.2,5.2-SD.XP-Semi-Annual,5.2-SA-SD.XP-1,Semi-Annual,SD.XP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SDISOAnnual,5.2,5.2-SDISO-Annual,5.2-A-SDISO-2,Annual,SDISO,UFCO," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SDISOSemi-Annual,5.2,5.2-SDISO-Semi-Annual,5.2-SA-SDISO-1,Semi-Annual,SDISO,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
3.3SDPSQuarterly,3.3,3.3-SDPS-Quarterly,3.3-Q-SDPS-1,Quarterly,SDPS,UNITY/PENN,Inspect strainer differential pressure switch. Clean and adjust as necessary. Record any damage.,YesNo,Yes,Specific List
2.3SDSAnnual,2.3,2.3-SDS-Annual,2.3-A-SDS-10,Annual,SDS,GSH,Inspect external piping insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
SDSAnnual,,-SDS-Annual,2.3-A-SDS-11,Annual,SDS,,Check interior of condensate return piping for wall thickness integrity. Record location of damage.,YesNo,Yes,Specific List
2.3SDSAnnual,2.3,2.3-SDS-Annual,2.3-A-SDS-8,Annual,SDS,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
SDSAnnual,,-SDS-Annual,2.3-A-SDS-9,Annual,SDS,DUPLICATE,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of recommended flow range. When leaking, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-1,Quarterly,SDS,CHEMAQUA,"Perform chemical testing of system condensate and feed water. Verify water treatment target
levels are being maintained.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-2,Quarterly,SDS,GSH,"Check piping for leaks. Record location of identified
leaks.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-3,Quarterly,SDS,GSH,"Check safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-4,Quarterly,SDS,GSH,"Check piping anchors for integrity, and check piping for alignment and expansion fittings for proper operation. Adjust and lubricate as needed.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-5,Quarterly,SDS,GSH,"Inspect blowdown or drain valve. Clean, and verify proper operation.",YesNo,Yes,Specific List
2.3SDSQuarterly,2.3,2.3-SDS-Quarterly,2.3-Q-SDS-6,Quarterly,SDS,CHEMAQUA,Check chemical injector device. Verify water treatment target levels are being maintained.,YesNo,Yes,Specific List
2.3SDSSemi-Annual,2.3,2.3-SDS-Semi-Annual,2.3-SA-SDS-7,Semi-Annual,SDS,REVIEW DWGS,"Check steam system controls. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.13SDSPSemi-Annual,2.13,2.13-SDSP-Semi-Annual,2.13-SA-SDSP-1,Semi-Annual,SDSP,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SDSPSemi-Annual,2.13,2.13-SDSP-Semi-Annual,2.13-SA-SDSP-1A,Semi-Annual,SDSP,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SDSSPGSemi-Annual,2.13,2.13-SDSSPG-Semi-Annual,2.13-SA-SDSSPG-1,Semi-Annual,SDSSPG,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SDSSPGSemi-Annual,2.13,2.13-SDSSPG-Semi-Annual,2.13-SA-SDSSPG-1A,Semi-Annual,SDSSPG,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
5.2SDWUAnnual,5.2,5.2-SDWU-Annual,5.2-A-SDWU-2,Annual,SDWU,UFCO," Test in place to ensure smoke entry into sensing chamber and an alarmed response. Canned smoke approved for use in NYC will be sprayed into the detector’s sensing chamber, Detector’s red led and remote LED should light steady.",YesNo,Yes,Specific List
5.2SDWUSemi-Annual,5.2,5.2-SDWU-Semi-Annual,5.2-SA-SDWU-1,Semi-Annual,SDWU,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-10,Annual,SE,CONTRACTOR SPECIFIC,"Using a Meggar (1000 V Max), check that the resistance between the earth (ground) and phase lead is more than 5 megohms. Conduct a phase-to-phase resistance check. Record resistance value measured and phase- to-phase resistance check.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-11,Annual,SE,CONTRACTOR SPECIFIC,Check lifting handle and lifting device to ensure local safety regulations are followed. Check condition of lifting handle and device. Check screws for the lifting handle.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-11A,Annual,SE,CONTRACTOR SPECIFIC,Record condition and status of lifting handle and devices. Tighten or replace screws as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-12,Annual,SE,CONTRACTOR SPECIFIC,"Inspect the oil plug O-rings, entrance O-rings and junction cover O-rings. Replace O-rings and lubricate new O-rings.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-13,Annual,SE,CONTRACTOR SPECIFIC,Check thermal contacts to ensure normally closed circuit and interval is between 0 and 1 ohm. Record settings and adjust as necessary,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-14,Annual,SE,CONTRACTOR SPECIFIC,Check thermristor resistance is between 20- 250 ohms and the measure voltage is maximum 2 V DC. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-15,Annual,SE,CONTRACTOR SPECIFIC,Check voltage and amperage running values. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-16,Annual,SE,CONTRACTOR SPECIFIC,"Check the inspection chamber. Drain all liquid, if any. Check the resistance of the leakage sensor, normal value approx.1200 ohms, alarm approx. 430 ohms.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-19,Annual,SE,CONTRACTOR SPECIFIC,"Check seal housing. Fill with new coolant, if necessary. Check that the freezing point is lower than -13°C (9°F).",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-2,Annual,SE,CONTRACTOR SPECIFIC,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-3,Annual,SE,CONTRACTOR SPECIFIC,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-4,Annual,SE,CONTRACTOR SPECIFIC,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-5,Annual,SE,CONTRACTOR SPECIFIC,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-6,Annual,SE,CONTRACTOR SPECIFIC,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-7,Annual,SE,CONTRACTOR SPECIFIC,"Check that the cables do not have any sharp bends and are notpinched. Check for damage of outer jacket. Record cable status, location of damage and schedule replacment of cable if damaged.",YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-8,Annual,SE,CONTRACTOR SPECIFIC,Check power connections and terminal board connections are properly tightened. Record connection status and location of loose connection. Tighten connections as needed.,YesNo,Yes,Specific List
2.14SEAnnual,2.14,2.14-SE-Annual,2.14-A-SE-9,Annual,SE,CONTRACTOR SPECIFIC,"Check the impeller clearance and imperllar rotation direction. Adjust the impeller, if necessary.",YesNo,Yes,Specific List
2.14SEQuinquennial,2.14,2.14-SE-Quinquennial,2.14-QQ-SE-17,Quinquennial,SE,CONTRACTOR SPECIFIC,Inspect pump support and main bearing. Replace the bearings with new bearings as necessary.,YesNo,Yes,Specific List
2.14SEQuinquennial,2.14,2.14-SE-Quinquennial,2.14-QQ-SE-18,Quinquennial,SE,CONTRACTOR SPECIFIC,Inspect pump mechanical seal. Replace mechanical seal as necessary.,YesNo,Yes,Specific List
2.14SESemi-Annual,2.14,2.14-SE-Semi-Annual,2.14-SA-SE-1,Semi-Annual,SE,CONTRACTOR SPECIFIC,Inspect pumps and associated electrical components. Check electrical cabinet and junction boxes to ensue they are clean and dry.,YesNo,Yes,Specific List
2.14SESemi-Annual,2.14,2.14-SE-Semi-Annual,2.14-SA-SE-1A,Semi-Annual,SE,CONTRACTOR SPECIFIC,"Record status of electrical cabinet/junction boxes including whether they are dirty, wet or damaged. Clean and dry as needed. If wet, schedule corrective action to adresss water. Verify proper
operation.",YesNo,Yes,Specific List
2.14SEBSemi-Annual,2.14,2.14-SEB-Semi-Annual,2.14-SA-SEB-1,Semi-Annual,SEB,CONTRACTOR SPECIFIC,"Inspect sewage ejector for accumulation of grit, dirt, and other solids. Clean sewage ejector basin for blockage in inlet, pump or pipes as necessary. Shutdown pumps as necessary to perform cleaning.",YesNo,Yes,Specific List
2.14SEBSemi-Annual,2.14,2.14-SEB-Semi-Annual,2.14-SA-SEB-2,Semi-Annual,SEB,CONTRACTOR SPECIFIC,"Check the guard rails, guide rails, hatches, ladders, covers, grates, lifting chains and other protections.",YesNo,Yes,Specific List
