HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
2.14SEBSemi-Annual,2.14,2.14-SEB-Semi-Annual,2.14-SA-SEB-2A,Semi-Annual,SEB,CONTRACTOR SPECIFIC,"Record condition of each item including any damage, corrosion, devices are secure, etc. Secure devices to ensure safety. Schedule replacement of devices as necessary.",YesNo,Yes,Specific List
7.11SECANT PILEBi-Annual,7.11,7.11-SECANT PILE-Bi-Annual,7.11-BA-SECANT PILE -1,Bi-Annual,SECANT PILE,GMS,"2.Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11SECANT PILEBi-Annual,7.11,7.11-SECANT PILE-Bi-Annual,7.11-BA-SECANT PILE -1A,Bi-Annual,SECANT PILE,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
2.5SECANT PILE BOX STRUCTURESemi-Annual,2.5,2.5-SECANT PILE BOX STRUCTURE-Semi-Annual,2.5-M-SECANT PILE BOX STRUCTURE -1,Semi-Annual,SECANT PILE BOX STRUCTURE,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.5SECANT PILE WALL Semi-Annual,2.5,2.5-SECANT PILE WALL -Semi-Annual,2.5-M-SECANT PILE WALL -1,Semi-Annual,SECANT PILE WALL ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
7.3SECURITY ROOMBi-Annual,7.3,7.3-SECURITY ROOM-Bi-Annual,7.3-BA-SECURITY ROOM-1,Bi-Annual,SECURITY ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-10,Annual,SEF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-11,Annual,SEF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-12,Annual,SEF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-4,Annual,SEF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-5,Annual,SEF,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-5A,Annual,SEF,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-6,Annual,SEF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-7,Annual,SEF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-8,Annual,SEF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SEFAnnual,2.16,2.16-SEF-Annual,2.16-A-SEF-9,Annual,SEF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16SEFSemi-Annual,2.16,2.16-SEF-Semi-Annual,2.16-SA-SEF-1,Semi-Annual,SEF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16SEFSemi-Annual,2.16,2.16-SEF-Semi-Annual,2.16-SA-SEF-2,Semi-Annual,SEF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16SEFSemi-Annual,2.16,2.16-SEF-Semi-Annual,2.16-SA-SEF-3,Semi-Annual,SEF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-10,Annual,SEF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-11,Annual,SEF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-12,Annual,SEF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-4,Annual,SEF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-5,Annual,SEF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-6,Annual,SEF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-7,Annual,SEF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-8,Annual,SEF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SEFAnnual,2.7,2.7-SEF-Annual,2.7-A-SEF-9,Annual,SEF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-1,Semi-Annual,SEF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Fans shall be examined for correct rotation. ",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-1A,Semi-Annual,SEF,GSH,"Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made. Correct tension and sheave
alignment. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-2,Semi-Annual,SEF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SEFSemi-Annual,2.7,2.7-SEF-Semi-Annual,2.7-SA-SEF-3,Semi-Annual,SEF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16SESQuinquennial,2.16,2.16-SES-Quinquennial,2.16-QQ-SES-1,Quinquennial,SES,TORFI/GSH/UFCO,Full testing of smoke control systems in accordance with NYC BC Sections 909.18 through 909.18.7 shall be conducted at five- year intervals by an inspector qualified in accordance with NYC BC Section 909.18.8.2.,YesNo,Yes,Specific List
2.16SESQuinquennial,2.16,2.16-SES-Quinquennial,2.16-QQ-SES-1A,Quinquennial,SES,GSH,Test reports shall include all information required by NYC BC Section 909.18.8.3 and shall be compared against the baseline special inspection report. ,YesNo,Yes,Specific List
2.16SESQuinquennial,2.16,2.16-SES-Quinquennial,2.16-QQ-SES-1B,Quinquennial,SES,GSH,Causes for any significant deviations from the baseline report shall be identified and corrected. A record of each inspection and test shall be maintained on the premises.,YesNo,Yes,Specific List
2.7SESQuinquennial,2.7,2.7-SES-Quinquennial,2.7-QQ-SES-1,Quinquennial,SES,TORFI/GSH/UFCO,Full testing of smoke control systems in accordance with NYC BC Sections 909.18 through 909.18.7 shall be conducted at five- year intervals by an inspector qualified in accordance with NYC BC Section 909.18.8.2.,YesNo,Yes,Specific List
2.7SESQuinquennial,2.7,2.7-SES-Quinquennial,2.7-QQ-SES-1A,Quinquennial,SES,GSH,Test reports shall include all information required by NYC BC Section 909.18.8.3 and shall be compared against the baseline special inspection report. ,YesNo,Yes,Specific List
2.7SESQuinquennial,2.7,2.7-SES-Quinquennial,2.7-QQ-SES-1B,Quinquennial,SES,GSH,Causes for any significant deviations from the baseline report shall be identified and corrected. A record of each inspection and test shall be maintained on the premises.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-10,Annual,SF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-11,Annual,SF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-12,Annual,SF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-4,Annual,SF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-5,Annual,SF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-6,Annual,SF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-7,Annual,SF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-8,Annual,SF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SFAnnual,2.16,2.16-SF-Annual,2.16-A-SF-9,Annual,SF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16SFSemi-Annual,2.16,2.16-SF-Semi-Annual,2.16-SA-SF-1,Semi-Annual,SF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16SFSemi-Annual,2.16,2.16-SF-Semi-Annual,2.16-SA-SF-2,Semi-Annual,SF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16SFSemi-Annual,2.16,2.16-SF-Semi-Annual,2.16-SA-SF-3,Semi-Annual,SF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-1,Semi-Annual,SF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-10,Semi-Annual,SF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-11,Semi-Annual,SF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-12,Semi-Annual,SF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-2,Semi-Annual,SF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-3,Semi-Annual,SF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-4,Semi-Annual,SF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-5,Semi-Annual,SF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-6,Semi-Annual,SF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-7,Semi-Annual,SF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-8,Semi-Annual,SF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SFSemi-Annual,2.7,2.7-SF-Semi-Annual,2.7-SA-SF-9,Semi-Annual,SF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-10,Annual,SF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-11,Annual,SF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-12,Annual,SF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-2,Annual,SF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-3,Annual,SF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-4,Annual,SF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-7,Annual,SF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-8,Annual,SF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.8SFAnnual,2.8,2.8-SF-Annual,2.8-A-SF-9,Annual,SF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.8SFSemi-Annual,2.8,2.8-SF-Semi-Annual,2.8-SA-SF-1,Semi-Annual,SF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment. Replace worn belts with new belts
and adjust alignment as needed.",YesNo,Yes,Specific List
2.8SFSemi-Annual,2.8,2.8-SF-Semi-Annual,2.8-SA-SF-5,Semi-Annual,SF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.8SFSemi-Annual,2.8,2.8-SF-Semi-Annual,2.8-SA-SF-6,Semi-Annual,SF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Inspect all bolts and screws for tightness. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-1,Annual,SF(D),GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-10,Annual,SF(D),GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-11,Annual,SF(D),GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-2,Annual,SF(D),GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-3,Annual,SF(D),GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-4,Annual,SF(D),GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-5,Annual,SF(D),TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-6,Annual,SF(D),GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-7,Annual,SF(D),GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-8,Annual,SF(D),GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SF(D)Annual,2.7,2.7-SF(D)-Annual,2.7-A-SF(D)-9,Annual,SF(D),GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
7.2SGBi-Annual,7.2,7.2-SG-Bi-Annual,7.2-BA-SG-2,Bi-Annual,SG,KEYS FENCE, Lubricate bearings,YesNo,Yes,Specific List
7.2SGBi-Annual,7.2,7.2-SG-Bi-Annual,7.2-BA-SG-3,Bi-Annual,SG,KEYS FENCE,"Inspect; V-belts, chain, sprokets, Lubricate",YesNo,Yes,Specific List
7.2SGMonthly,7.2,7.2-SG-Monthly,7.2-M-SG-1,Monthly,SG,KEYS FENCE,Preventive Maintenance Inspection ,YesNo,Yes,Specific List
2.13SICSemi-Annual,2.13,2.13-SIC-Semi-Annual,2.13-SA-SIC-1,Semi-Annual,SIC,CLEARBROOK,Inspect by remotely operated video camera to assess pipe conditions and extent of efforts. This video inspection shall be recorded for future use. b.Depending on chamber conditions found perform:,YesNo,Yes,Specific List
2.13SICSemi-Annual,2.13,2.13-SIC-Semi-Annual,2.13-SA-SIC-1A,Semi-Annual,SIC,CLEARBROOK,"generally free of debris and open, high pressure water cleaning ii.If clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.cleanings or full cleaning cycles, it will becleaning",YesNo,Yes,Specific List
7.3SIGNAL ROOMBi-Annual,7.3,7.3-SIGNAL ROOM-Bi-Annual,7.3-BA-SIGNAL ROOM-1,Bi-Annual,SIGNAL ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
4.10SIHMISemi-Annual,4.10,4.10-SIHMI-Semi-Annual,4.10-SA-SIHMI-1,Semi-Annual,SIHMI,TORFI,"Inspect HMI and PC to verify proper
operation. Inspect HMI to verify no damage to screen Check HMI and PC software configuration, Update software configuration, clear local alarm (only acknowledged alarms) list if required",YesNo,Yes,Specific List
4.10SISS7PRAnnual,4.10,4.10-SISS7PR-Annual,4.10-A-SISS7PR-1,Annual,SISS7PR,TORFI,"device monitored by TSS for failure Check firmware, update software configuration, replace or fix malfunctioning component or card.",YesNo,Yes,Specific List
2.3SMQuarterly,2.3,2.3-SM-Quarterly,2.3-Q-SM-1,Quarterly,SM,GSH,"Inspect for proper operation of steam meters and incoming service stop valve . Record location of damage, leaks or malfunction. Contact Con Edison.",YesNo,Yes,Specific List
3.4SMPMAnnual,3.4,3.4-SMPM-Annual,3.4-A-SMPM-1,Annual,SMPM,UNITY,"Check values stored in electric submeter vs, the values tabluated in the BMS system ",YesNo,Yes,Specific List
6.3SMTCCTVAnnual,6.3,6.3-SMTCCTV-Annual,6.3-A-SMTCCTV-1,Annual,SMTCCTV,SECURITAS,"ENSURE CAMERA MOUNTING IS SECURE, AND DOME GLASS IS CLEAN, AND NO INTERIOR FOGGING OR MOISTURE IS VISIBLE INSIDE DOME. CLEAN LENS. REPOSITION CAMERA IF NECESSARY.",YesNo,Yes,Specific List
7.11SOLDIER PILE TUNNEL LININGBi-Annual,7.11,7.11-SOLDIER PILE TUNNEL LINING-Bi-Annual,7.11-BA-SOLDIER PILE TUNNEL LINING -1,Bi-Annual,SOLDIER PILE TUNNEL LINING,GMS,"1.Precast Segmental Reinforced Concrete Liners (Walls, Arches, Inverts, etc.) – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage.",YesNo,Yes,Specific List
7.11SOLDIER PILE TUNNEL LININGBi-Annual,7.11,7.11-SOLDIER PILE TUNNEL LINING-Bi-Annual,7.11-BA-SOLDIER PILE TUNNEL LINING -1A,Bi-Annual,SOLDIER PILE TUNNEL LINING,GMS,"7.Structural Steel (Exposed)– Visually Inspect for Corrosion, condition of fireproofing, steel and welds, verify that all fasteners are present in connections and in good condition.",YesNo,Yes,Specific List
7.11SOLDIER PILE TUNNEL LININGBi-Annual,7.11,7.11-SOLDIER PILE TUNNEL LINING-Bi-Annual,7.11-BA-SOLDIER PILE TUNNEL LINING -1B,Bi-Annual,SOLDIER PILE TUNNEL LINING,GMS,"8.Structural Steel (Encased) – Visually inspect for cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
2.5SOLDIER PILE TUNNEL LINING Semi-Annual,2.5,2.5-SOLDIER PILE TUNNEL LINING -Semi-Annual,2.5-M-SOLDIER PILE TUNNEL LINING -1,Semi-Annual,SOLDIER PILE TUNNEL LINING ,SSESCO,"Inspection for water infiltration Record water infiltration inspection results, report any issues. Develop a remediation plan for any issues found.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-10,Annual,SP,GSH,"Check electrical cabinet and junction boxes to ensue they are clean and dry. Record status of electrical cabinet/junction boxes including whether they are dirty, wet or damaged. Clean and dry as needed. If wet, schedule corrective action to adresss water.",YesNo,Yes,Specific List
SPAnnual,,-SP-Annual,2.12-A-SP-11,Annual,SP,,"Check the impeller clearance and imperllar rotation direction. Adjust the impeller, if necessary.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-12,Annual,SP,GSH,"Using a Meggar (1000 V Max), check that the resistance between the earth (ground) and phase lead is more than 5 megohms. Conduct a phase-to-phase resistance check. Record resistance value measured and phase- to-phase resistance check.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-13,Annual,SP,GSH,"Check the condition and functionality of level regulators. Record condition and status of level regulators including any damage, operational status, etc. Schedule replacement as necessary.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-14,Annual,SP,GSH,Check lifting handle and lifting device to ensure local safety regulations are followed. Check condition of lifting handle and device. Check screws for the lifting handle.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-14A,Annual,SP,GSH,Record condition and status of lifting handle and devices. Tighten or replace screws as necessary.,YesNo,Yes,Specific List
SPAnnual,,-SP-Annual,2.12-A-SP-15,Annual,SP,,"Inspect the oil plug O-rings, entrance O-rings and junction cover O-rings. Replace O-rings and lubricate new O-rings.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-16,Annual,SP,GSH,Check overload protection and other protections to ensure correct settings. Record settings at onset of inspection. Change to correct settings. Record new settings.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-17,Annual,SP,GSH,Check thermal contacts to ensure normally closed circuit and interval is between 0 and 1 ohm. Record settings and adjust as necessary,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-18,Annual,SP,GSH,Check thermristor resistance is between 20- 250 ohms and the measure voltage is maximum 2 V DC. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-19,Annual,SP,GSH,Check voltage and amperage running values. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-20,Annual,SP,GSH,"Check the inspection chamber. Drain all liquid, if any. Check the resistance of the leakage sensor, normal value approx.1200 ohms, alarm approx. 430 ohms.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-23,Annual,SP,GSH,"Check seal housing. Fill with new coolant, if necessary. Check that the freezing point is lower than -13°C (9°F).",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-3,Annual,SP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-4,Annual,SP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-5,Annual,SP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-6,Annual,SP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-7,Annual,SP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-8,Annual,SP,GSH,"Check that the cables do not have any sharp bends and are notpinched. Check for damage of outer jacket. Record cable status, location of damage and schedule replacment of cable if damaged.",YesNo,Yes,Specific List
2.12SPAnnual,2.12,2.12-SP-Annual,2.12-A-SP-9,Annual,SP,GSH,Check power connections and terminal board connections are properly tightened. Record connection status and location of loose connection. Tighten connections as needed.,YesNo,Yes,Specific List
2.12SPQuinquennial,2.12,2.12-SP-Quinquennial,2.12-QQ-SP-21,Quinquennial,SP,GSH,Inspect pump support and main bearing. Replace the bearings with new bearings as necessary.,YesNo,Yes,Specific List
2.12SPQuinquennial,2.12,2.12-SP-Quinquennial,2.12-QQ-SP-22,Quinquennial,SP,GSH,Inspect pump mechanical seal. Replace mechanical seal as necessary.,YesNo,Yes,Specific List
2.12SPSemi-Annual,2.12,2.12-SP-Semi-Annual,2.12-SA-SP-1,Semi-Annual,SP,REVIEW DWGS,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.12SPSemi-Annual,2.12,2.12-SP-Semi-Annual,2.12-SA-SP-2,Semi-Annual,SP,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-10,Annual,SP,GSH,"Using a Meggar (1000 V Max), check that the resistance between the earth (ground) and phase lead is more than 1 megohms. Conduct a phase-to-phase resistance check. Record resistance value measured and phase- to-phase resistance check.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-11,Annual,SP,GSH,Check lifting handle and lifting device to ensure local safety regulations are followed. Check condition of lifting handle and device. Check screws for the lifting handle.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-11A,Annual,SP,GSH,Record condition and status of lifting handle and devices. Tighten or replace screws as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-12,Annual,SP,GSH,"Inspect the oil plug O-rings, entrance O-rings and junction cover O-rings. Replace O-rings and lubricate new O-rings.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-13,Annual,SP,GSH,Check thermal contacts to ensure normally closed circuit and interval is between 0 and 1 ohm. Record settings and adjust as necessary,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-14,Annual,SP,GSH,Check voltage and amperage running values. Record values and make adjustments as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-15,Annual,SP,GSH,Inspect pump support and main bearing. Replace the bearings with new bearings as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-16,Annual,SP,GSH,Inspect pump mechanical seal. Replace mechanical seal as necessary. Replace oil if cloudy with debris or water mixed with oil.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-2,Annual,SP,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-3,Annual,SP,GSH,"Check pump drive for wear or problems due to poor alignment or poor bearing seating. Lubricate and adjust, and
record evidence of wear.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-4,Annual,SP,GSH,"Check for proper fluid flow. Clean, adjust, and repair as needed to restore proper flow. Clean, adjust, as needed to
restore proper flow.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-5,Annual,SP,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-6,Annual,SP,GSH,"Check insulation, vibration isolators, and flexible connectors for integrity. Clean as needed. Record
location of damage.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-7,Annual,SP,GSH,"Check that the cables do not have any sharp bends and are notpinched. Check for damage of outer jacket. Record cable status, location of damage and schedule replacment of cable if damaged.",YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-8,Annual,SP,GSH,Check power connections and terminal board connections are properly tightened. Record connection status and location of loose connection. Tighten connections as needed.,YesNo,Yes,Specific List
2.14SPAnnual,2.14,2.14-SP-Annual,2.14-A-SP-9,Annual,SP,GSH,"Check the impeller clearance and imperllar rotation direction. Adjust the impeller, if necessary.",YesNo,Yes,Specific List
2.14SPSemi-Annual,2.14,2.14-SP-Semi-Annual,2.14-SA-SP-1,Semi-Annual,SP,GSH,Inspect pumps and associated electrical components. Check electrical cabinet and junction boxes to ensue they are clean and dry.,YesNo,Yes,Specific List
2.14SPSemi-Annual,2.14,2.14-SP-Semi-Annual,2.14-SA-SP-1A,Semi-Annual,SP,GSH,"Record status of electrical cabinet/junction boxes including whether they are dirty, wet or damaged. Clean and dry as needed. If wet, schedule corrective action to adresss water. Verify proper
operation.",YesNo,Yes,Specific List
2.12SPBSemi-Annual,2.12,2.12-SPB-Semi-Annual,2.12-SA-SPB-1,Semi-Annual,SPB,GSH/CLEARBROOK,"Inspect sump pit basin for accumulation of grit, dirt, and other solids. Clean sump pit basin as necessary. Shutdown pumps as necessary to perform cleaning.",YesNo,Yes,Specific List
2.12SPBSemi-Annual,2.12,2.12-SPB-Semi-Annual,2.12-SA-SPB-2,Semi-Annual,SPB,GSH,"Check the guard rails, guide rails, hatches, ladders, covers, grates, lifting chains and other protections within pump station.",YesNo,Yes,Specific List
2.12SPBSemi-Annual,2.12,2.12-SPB-Semi-Annual,2.12-SA-SPB-2A,Semi-Annual,SPB,GSH,"Record condition of each item including any damage, corrosion, devices are secure, etc. Secure devices to ensure safety. Schedule replacement of devices as necessary.",YesNo,Yes,Specific List
2.14SPBSemi-Annual,2.14,2.14-SPB-Semi-Annual,2.14-SA-SPB-1,Semi-Annual,SPB,GSH/CLEARBROOK,"Inspect sump pit basin for accumulation of grit, dirt, and other solids. Clean sump pit basin as necessary. Shutdown pumps as necessary to perform cleaning.",YesNo,Yes,Specific List
2.14SPBSemi-Annual,2.14,2.14-SPB-Semi-Annual,2.14-SA-SPB-2,Semi-Annual,SPB,GSH,"Check the guard rails, guide rails, hatches, ladders, covers, grates, lifting chains and other protections within pump station.",YesNo,Yes,Specific List
2.14SPBSemi-Annual,2.14,2.14-SPB-Semi-Annual,2.14-SA-SPB-2A,Semi-Annual,SPB,GSH,"Record condition of each item including any damage, corrosion, devices are secure, etc. Secure devices to ensure safety. Schedule replacement of devices as necessary.",YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-2,Annual,SPC,TORFI/GSH,Verify actuator movement and device response to control output. Lubricate and align as needed.,YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-6,Annual,SPC,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-7,Annual,SPC,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
4.6SPCAnnual,4.6,4.6-SPC-Annual,4.6-A-SPC-8,Annual,SPC,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
SPCQuarterly,,-SPC-Quarterly,4.6-Q-SPC-1,Quarterly,SPC,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust.  *N/A",YesNo,Yes,Specific List
4.6SPCQuarterly,4.6,4.6-SPC-Quarterly,4.6-Q-SPC-3,Quarterly,SPC,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6SPCSemi-Annual,4.6,4.6-SPC-Semi-Annual,4.6-SA-SPC-4,Semi-Annual,SPC,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6SPCSemi-Annual,4.6,4.6-SPC-Semi-Annual,4.6-SA-SPC-5,Semi-Annual,SPC,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.16SPCSAnnual,2.16,2.16-SPCS-Annual,2.16-A-SPCS-1,Annual,SPCS,TORFI,Inspect switch connection for any damages Flip switch to confirm it is operating properly.,YesNo,Yes,Specific List
2.16SPDAnnual,2.16,2.16-SPD-Annual,2.16-A-SPD-1,Annual,SPD,TORFI/GSH,"Check dampers for condition, setting, and operation Clean, adjust and lubricate as necessary",YesNo,Yes,Specific List
2.13SPDSSemi-Annual,2.13,2.13-SPDS-Semi-Annual,2.13-SA-SPDS-1,Semi-Annual,SPDS,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPDSSemi-Annual,2.13,2.13-SPDS-Semi-Annual,2.13-SA-SPDS-1A,Semi-Annual,SPDS,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPEWSemi-Annual,2.13,2.13-SPEW-Semi-Annual,2.13-SA-SPEW-1,Semi-Annual,SPEW,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPEWSemi-Annual,2.13,2.13-SPEW-Semi-Annual,2.13-SA-SPEW-1A,Semi-Annual,SPEW,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-10,Annual,SPF,GSH,Inspect exposed ductwork. Record location of damage,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-11,Annual,SPF,GSH,Inspect Flexible connections Clean as needed,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-12,Annual,SPF,GSH,Inspect seismic restrants Clean as needed,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-13,Annual,SPF,GSH,Run fan for 15 minutes Check all componets for proper operation,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-4,Annual,SPF,GSH,Check fan drive for problems due to poor alignment or poor bearing seating Adjust and lubricate as necessary,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-5,Annual,SPF,GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-5A,Annual,SPF,GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-6,Annual,SPF,GSH,Assess field-serviceable bearings Lubricate as necessary,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-7,Annual,SPF,TORFI/GSH,"Check control box for dirt, debris, and/or loose terminations Clean and tighten electrical connections as needed.",YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-8,Annual,SPF,GSH,Check motor contactor for pitting or other signs of damage. Clean and tighten electrical connections as needed.,YesNo,Yes,Specific List
2.16SPFAnnual,2.16,2.16-SPF-Annual,2.16-A-SPF-9,Annual,SPF,GSH,Check integrity of all panels on equipment. Replace fasteners as needed to ensure proper integrity and fit/finish of equipment.,YesNo,Yes,Specific List
2.16SPFSemi-Annual,2.16,2.16-SPF-Semi-Annual,2.16-SA-SPF-1,Semi-Annual,SPF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment of evidence of wear Correct tension and sheave alignment",YesNo,Yes,Specific List
2.16SPFSemi-Annual,2.16,2.16-SPF-Semi-Annual,2.16-SA-SPF-2,Semi-Annual,SPF,TORFI/GSH,"Check variable-frequency drive for proper operation Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.16SPFSemi-Annual,2.16,2.16-SPF-Semi-Annual,2.16-SA-SPF-3,Semi-Annual,SPF,TORFI,"Check control system and devices for proper operation Clean, lubricate, adjust",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-10,Annual,SPF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-11,Annual,SPF,GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-12,Annual,SPF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-4,Annual,SPF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-5,Annual,SPF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-6,Annual,SPF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-7,Annual,SPF,TORFI/GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-8,Annual,SPF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7SPFAnnual,2.7,2.7-SPF-Annual,2.7-A-SPF-9,Annual,SPF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-1,Semi-Annual,SPF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Fans shall be examined for correct rotation. ",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-1A,Semi-Annual,SPF,GSH,"Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made. Correct tension and sheave
alignment. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-2,Semi-Annual,SPF,TORFI/GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7SPFSemi-Annual,2.7,2.7-SPF-Semi-Annual,2.7-SA-SPF-3,Semi-Annual,SPF,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.13SPISSemi-Annual,2.13,2.13-SPIS-Semi-Annual,2.13-SA-SPIS-1,Semi-Annual,SPIS,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPISSemi-Annual,2.13,2.13-SPIS-Semi-Annual,2.13-SA-SPIS-1A,Semi-Annual,SPIS,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
5.2SPK STRAnnual,5.2,5.2-SPK STR-Annual,5.2-A-SPK STR-2,Annual,SPK STR,UFCO, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPK STRSemi-Annual,5.2,5.2-SPK STR-Semi-Annual,5.2-SA-SPK STR-1,Semi-Annual,SPK STR,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPK STR.CAnnual,5.2,5.2-SPK STR.C-Annual,5.2-A-SPK STR.C-2,Annual,SPK STR.C,UFCO, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPK STR.CSemi-Annual,5.2,5.2-SPK STR.C-Semi-Annual,5.2-SA-SPK STR.C-1,Semi-Annual,SPK STR.C,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPK.XPAnnual,5.2,5.2-SPK.XP-Annual,5.2-A-SPK.XP-2,Annual,SPK.XP,UFCO, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPK.XPSemi-Annual,5.2,5.2-SPK.XP-Semi-Annual,5.2-SA-SPK.XP-1,Semi-Annual,SPK.XP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKRAnnual,5.2,5.2-SPKR-Annual,5.2-A-SPKR-2,Annual,SPKR,UFCO, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKRSemi-Annual,5.2,5.2-SPKR-Semi-Annual,5.2-SA-SPKR-1,Semi-Annual,SPKR,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKR.CAnnual,5.2,5.2-SPKR.C-Annual,5.2-A-SPKR.C-2,Annual,SPKR.C,UFCO, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKR.CSemi-Annual,5.2,5.2-SPKR.C-Semi-Annual,5.2-SA-SPKR.C-1,Semi-Annual,SPKR.C,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKR.C.WL10Annual,5.2,5.2-SPKR.C.WL10-Annual,5.2-A-SPKR.C.WL10-2,Annual,SPKR.C.WL10,UFCO, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKR.C.WL10Semi-Annual,5.2,5.2-SPKR.C.WL10-Semi-Annual,5.2-SA-SPKR.C.WL10-1,Semi-Annual,SPKR.C.WL10,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKR.C.WL90Annual,5.2,5.2-SPKR.C.WL90-Annual,5.2-A-SPKR.C.WL90-2,Annual,SPKR.C.WL90,UFCO, Verify that the speaker provides required audible coverage. Verify audible synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKR.C.WL90Semi-Annual,5.2,5.2-SPKR.C.WL90-Semi-Annual,5.2-SA-SPKR.C.WL90-1,Semi-Annual,SPKR.C.WL90,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.70Annual,5.2,5.2-SPKSTR.WL.70-Annual,5.2-A-SPKSTR.WL.70-2,Annual,SPKSTR.WL.70,UFCO, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKSTR.WL.70Semi-Annual,5.2,5.2-SPKSTR.WL.70-Semi-Annual,5.2-SA-SPKSTR.WL.70-1,Semi-Annual,SPKSTR.WL.70,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.90Annual,5.2,5.2-SPKSTR.WL.90-Annual,5.2-A-SPKSTR.WL.90-2,Annual,SPKSTR.WL.90,UFCO, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage. Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2SPKSTR.WL.90Semi-Annual,5.2,5.2-SPKSTR.WL.90-Semi-Annual,5.2-SA-SPKSTR.WL.90-1,Semi-Annual,SPKSTR.WL.90,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.90HAnnual,5.2,5.2-SPKSTR.WL.90H-Annual,5.2-A-SPKSTR.WL.90H-2,Annual,SPKSTR.WL.90H,UFCO, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage. Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2SPKSTR.WL.90HSemi-Annual,5.2,5.2-SPKSTR.WL.90H-Semi-Annual,5.2-SA-SPKSTR.WL.90H-1,Semi-Annual,SPKSTR.WL.90H,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WL.WPAnnual,5.2,5.2-SPKSTR.WL.WP-Annual,5.2-A-SPKSTR.WL.WP-2,Annual,SPKSTR.WL.WP,UFCO, Confirm that each appliance flashes. Verify that the horn-strobe provides required audible and visual coverage. Verify audible and visual synchronization.,YesNo,Yes,Specific List
5.2SPKSTR.WL.WPSemi-Annual,5.2,5.2-SPKSTR.WL.WP-Semi-Annual,5.2-SA-SPKSTR.WL.WP-1,Semi-Annual,SPKSTR.WL.WP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2SPKSTR.WP.C.WLAnnual,5.2,5.2-SPKSTR.WP.C.WL-Annual,5.2-A-SPKSTR.WP.C.WL-2,Annual,SPKSTR.WP.C.WL,UFCO, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
5.2SPKSTR.WP.C.WLSemi-Annual,5.2,5.2-SPKSTR.WP.C.WL-Semi-Annual,5.2-SA-SPKSTR.WP.C.WL-1,Semi-Annual,SPKSTR.WP.C.WL,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
