HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
"5.2SPKSTR.WP.W,WLAnnual",5.2,"5.2-SPKSTR.WP.W,WL-Annual","5.2-A-SPKSTR.WP.W,WL-2",Annual,"SPKSTR.WP.W,WL",UFCO, Confirm that each appliance flashes. Verify that the speaker-strobe provides required audible and visual coverage. Verify audible and visual synchronization. Audible information shall be verified to be distinguishable and understandable.,YesNo,Yes,Specific List
"5.2SPKSTR.WP.W,WLSemi-Annual",5.2,"5.2-SPKSTR.WP.W,WL-Semi-Annual","5.2-SA-SPKSTR.WP.W,WL-1",Semi-Annual,"SPKSTR.WP.W,WL",UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-10,Annual,SPP,TORFI/GSH/UFCO,"For Smoke Exhaust System: Each smoke zone, equipped with an automatic-initiation device, shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-10A,Annual,SPP,TORFI/GSH/UFCO,"without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-10B,Annual,SPP,GSH,A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1. Lubricate and align as needed.,YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-11,Annual,SPP,TORFI,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-6,Annual,SPP,TORFI/GSH/UFCO,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
SPPAnnual,,-SPP-Annual,2.16-A-SPP-7,Annual,SPP,,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-8,Annual,SPP,TORFI/GSH/UFCO,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
2.16SPPAnnual,2.16,2.16-SPP-Annual,2.16-A-SPP-9,Annual,SPP,TORFI,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16SPPMonthly,2.16,2.16-SPP-Monthly,2.16-M-SPP-12,Monthly,SPP,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
SPPQuarterly,,-SPP-Quarterly,2.16-Q-SPP-1,Quarterly,SPP,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust. *N/A",YesNo,Yes,Specific List
2.16SPPQuarterly,2.16,2.16-SPP-Quarterly,2.16-Q-SPP-2,Quarterly,SPP,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual,2.16-SA-SPP-13,Semi-Annual,SPP,TORFI/GSH/UFCO,"Simulate an alarm condition in the system, which normally notifies personnel via email or text message, to confirm proper operation Restore as required.",YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual,2.16-SA-SPP-3,Semi-Annual,SPP,TORFI/GSH/UFCO,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual,2.16-SA-SPP-4,Semi-Annual,SPP,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16SPPSemi-Annual,2.16,2.16-SPP-Semi-Annual,2.16-SA-SPP-5,Semi-Annual,SPP,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
5.4SPRPAnnual,5.4,5.4-SPRP-Annual,5.4-A-SPRP-1,Annual,SPRP,UFCO,"Inspect sprinkler piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
5.5SPRPAnnual,5.5,5.5-SPRP-Annual,5.5-A-SPRP-1,Annual,SPRP,UFCO,"Inspect sprinkler piping and pipe fittings for mechanical damage, leakage and corrosion. Record locations of damage, leakage and corrossion.",YesNo,Yes,Specific List
2.13SPSDSemi-Annual,2.13,2.13-SPSD-Semi-Annual,2.13-SA-SPSD-1,Semi-Annual,SPSD,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSDSemi-Annual,2.13,2.13-SPSD-Semi-Annual,2.13-SA-SPSD-1A,Semi-Annual,SPSD,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD12Semi-Annual,2.13,2.13-SPSD12-Semi-Annual,2.13-SA-SPSD12-1,Semi-Annual,SPSD12,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD12Semi-Annual,2.13,2.13-SPSD12-Semi-Annual,2.13-SA-SPSD12-1A,Semi-Annual,SPSD12,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD15Semi-Annual,2.13,2.13-SPSD15-Semi-Annual,2.13-SA-SPSD15-1,Semi-Annual,SPSD15,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD15Semi-Annual,2.13,2.13-SPSD15-Semi-Annual,2.13-SA-SPSD15-1A,Semi-Annual,SPSD15,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD4Semi-Annual,2.13,2.13-SPSD4-Semi-Annual,2.13-SA-SPSD4-1,Semi-Annual,SPSD4,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD4Semi-Annual,2.13,2.13-SPSD4-Semi-Annual,2.13-SA-SPSD4-1A,Semi-Annual,SPSD4,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSD8Semi-Annual,2.13,2.13-SPSD8-Semi-Annual,2.13-SA-SPSD8-1,Semi-Annual,SPSD8,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSD8Semi-Annual,2.13,2.13-SPSD8-Semi-Annual,2.13-SA-SPSD8-1A,Semi-Annual,SPSD8,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13SPSWSemi-Annual,2.13,2.13-SPSW-Semi-Annual,2.13-SA-SPSW-1,Semi-Annual,SPSW,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13SPSWSemi-Annual,2.13,2.13-SPSW-Semi-Annual,2.13-SA-SPSW-1A,Semi-Annual,SPSW,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.3SSQuarterly,2.3,2.3-SS-Quarterly,2.3-Q-SS-1,Quarterly,SS,GSH,"Inspect for proper operation of safety shut off valve. Record location of damage, leaks or malfunction.",YesNo,Yes,Specific List
2.3SS0Quarterly,2.3,2.3-SS0-Quarterly,2.3-Q-SS0-1,Quarterly,SS0,GSH,"Inspect for proper operation of motorized safety shut-off valve. Record location of damage, leaks or malfunction.",YesNo,Yes,Specific List
2.3STAnnual,2.3,2.3-ST-Annual,2.3-A-ST-1,Annual,ST,GSH,Check strainers. Clean housing and tighten connections as needed. Clean strainers.,YesNo,Yes,Specific List
2.3STMonthly,2.3,2.3-ST-Monthly,2.3-M-ST-2,Monthly,ST,GSH,Check strainer basket for debris and particulate buildup. Blowdown strainer and clean all debris and particulate buildup.,YesNo,Yes,Specific List
2.4STAnnual,2.4,2.4-ST-Annual,2.4-A-ST-1,Annual,ST,GSH,Check strainers. Clean housing and tighten connections as needed. Clean strainers.,YesNo,Yes,Specific List
7.3STAIRWELLBi-Annual,7.3,7.3-STAIRWELL-Bi-Annual,7.3-BA-STAIRWELL-1,Bi-Annual,STAIRWELL,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.13STDSSemi-Annual,2.13,2.13-STDS-Semi-Annual,2.13-SA-STDS-1,Semi-Annual,STDS,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13STDSSemi-Annual,2.13,2.13-STDS-Semi-Annual,2.13-SA-STDS-1A,Semi-Annual,STDS,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
7.3STORAGE ROOMBi-Annual,7.3,7.3-STORAGE ROOM-Bi-Annual,7.3-BA-STORAGE ROOM-1,Bi-Annual,STORAGE ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-1,Annual,STR,GSH,"Inspect cover seal and O-rings. Clean and verify proper fit/
finish.",YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-2,Annual,STR,GSH,Inspect coarse and fine screens. Clean and verify proper operation.,YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-3,Annual,STR,GSH,"Inspect piston, upper bearing and lower bearing and air/water connections. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.3STRAnnual,2.3,2.3-STR-Annual,2.3-A-STR-4,Annual,STR,GSH,Inspect dirt collector and dirt collector nozzles. Clean and verify proper operation.,YesNo,Yes,Specific List
3.3STRAnnual,3.3,3.3-STR-Annual,3.3-A-STR-1,Annual,STR,UNITY/PENN,Check strainers. Clean housing and tighten connections as needed. Clean strainers.,YesNo,Yes,Specific List
3.3STRMonthly,3.3,3.3-STR-Monthly,3.3-M-STR-2,Monthly,STR,UNITY/PENN,Inspect for leaking of strainer. Record any leaks or defects/damage to strainer. Seal any leaks and clean as necessary.,YesNo,Yes,Specific List
3.3STRMonthly,3.3,3.3-STR-Monthly,3.3-M-STR-3,Monthly,STR,UNITY/PENN,"Check differential pressure (pressure drop) across strainer. If differential pressure (pressure drop) exceeds manufacturer permitted drop across basket strainer, clean basket strainer. Refer to manufacturer for basket strainer maximum pressure limit.",YesNo,Yes,Specific List
5.2STROBEAnnual,5.2,5.2-STROBE-Annual,5.2-A-STROBE-2,Annual,STROBE,UFCO, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBESemi-Annual,5.2,5.2-STROBE-Semi-Annual,5.2-SA-STROBE-1,Semi-Annual,STROBE,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.CAnnual,5.2,5.2-STROBE.C-Annual,5.2-A-STROBE.C-2,Annual,STROBE.C,UFCO, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.CSemi-Annual,5.2,5.2-STROBE.C-Semi-Annual,5.2-SA-STROBE.C-1,Semi-Annual,STROBE.C,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.C.WAnnual,5.2,5.2-STROBE.C.W-Annual,5.2-A-STROBE.C.W-2,Annual,STROBE.C.W,UFCO, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.C.WSemi-Annual,5.2,5.2-STROBE.C.W-Semi-Annual,5.2-SA-STROBE.C.W-1,Semi-Annual,STROBE.C.W,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.EPAnnual,5.2,5.2-STROBE.EP-Annual,5.2-A-STROBE.EP-2,Annual,STROBE.EP,UFCO, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.EPSemi-Annual,5.2,5.2-STROBE.EP-Semi-Annual,5.2-SA-STROBE.EP-1,Semi-Annual,STROBE.EP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.W.WLAnnual,5.2,5.2-STROBE.W.WL-Annual,5.2-A-STROBE.W.WL-2,Annual,STROBE.W.WL,UFCO, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.W.WLSemi-Annual,5.2,5.2-STROBE.W.WL-Semi-Annual,5.2-SA-STROBE.W.WL-1,Semi-Annual,STROBE.W.WL,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2STROBE.WPAnnual,5.2,5.2-STROBE.WP-Annual,5.2-A-STROBE.WP-2,Annual,STROBE.WP,UFCO, Confirm that each appliance flashes. Verify that the strobe provides required visual coverage. Verify visual synchronization.,YesNo,Yes,Specific List
5.2STROBE.WPSemi-Annual,5.2,5.2-STROBE.WP-Semi-Annual,5.2-SA-STROBE.WP-1,Semi-Annual,STROBE.WP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
STRUCTURAL ASSET TYPEBi-Annual,,-STRUCTURAL ASSET TYPE-Bi-Annual,7.3-BA-STRUCTURAL ASSET TYPE-1,Bi-Annual,STRUCTURAL ASSET TYPE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3SUBSTATIONBi-Annual,7.3,7.3-SUBSTATION-Bi-Annual,7.3-BA-SUBSTATION-1,Bi-Annual,SUBSTATION,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
3.3SVMonthly,3.3,3.3-SV-Monthly,3.3-M-SV-1,Monthly,SV,UNITY/PENN,"Inspect solenoid valve for any leaks, corrosion and seizing. Check the voltage of the coil is correct. If voltage is correct and valve operation is sluggish valve, there is excessive noise or leakage cleaning is required.",YesNo,Yes,Specific List
3.3SVMonthly,3.3,3.3-SV-Monthly,3.3-M-SV-1A,Monthly,SV,UNITY/PENN,"Operate valve to ensure proper opening and closing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-10,Annual,SWH,GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-5,Annual,SWH,REVIEW DWGS,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-6,Annual,SWH,REVIEW DWGS,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-7,Annual,SWH,GSH,"Check for evidence of buildup or fouling, corrosion, or degradation on heat-exchange surfaces. Clean and restore as needed
to ensure acceptable
condition.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-8,Annual,SWH,GSH,"Check valves for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.4SWHAnnual,2.4,2.4-SWH-Annual,2.4-A-SWH-9,Annual,SWH,GSH,"Verify proper operation of safety devices per manufacturer’s recommendations. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-11,Monthly,SWH,GSH,"Inspect temperature-pressure relief valve for any signs of damage, corrosion or leaks.",YesNo,Yes,Specific List
SWHMonthly,,-SWH-Monthly,2.4-M-SWH-11A,Monthly,SWH,,"Lift the lever at the top of valve several times until the valve seats properly and operates freely. If it fails to completely reset and continues to release water, replace.
*Not recommended.  Inspect and replace as necessary (or replace annually and send for bench inspection and test)",YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-12,Monthly,SWH,GSH," Flush the tank by opening water heater drain valve. Where water is not draining from valve, proceed to remove sediment buildup from tank.",YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-14,Monthly,SWH,GSH,Inspect bottom of tank for sediment accumulations. Proceed to remove sediment buildup from tank.,YesNo,Yes,Specific List
2.4SWHMonthly,2.4,2.4-SWH-Monthly,2.4-M-SWH-18,Monthly,SWH,GSH,Inspect tank for lime scale accumulations. Clean any scale from water heater/tank.,YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-1,Quarterly,SWH,GSH,"Inspect blowdown or drain valve. Clear all debris to ensure proper operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-13,Quarterly,SWH,GSH,Inspect pressure and temperature gauges. Record any damage or issues with gauges.,YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-15,Quarterly,SWH,GSH,"Inspect inlet, outlet and return lines. Record any damage or issues with lines.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-16,Quarterly,SWH,GSH,"Inspect manual shutoff valves. Record any leaks, damage or corrossion.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-17,Quarterly,SWH,GSH,Inspect water and operating temperatures. Record temperatures. Make necessary adjustments.,YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-19,Quarterly,SWH,GSH,"Inspect expansion tank. Record any damage, leaks or corrosion.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-2,Quarterly,SWH,GSH,"Check for evidence of leakage of fuel supply and heat transfer fluid. Record location of identified
leaks.",YesNo,Yes,Specific List
2.4SWHQuarterly,2.4,2.4-SWH-Quarterly,2.4-Q-SWH-3,Quarterly,SWH,GSH,"Check steam pressure, steam valve operation, and condensate pump operation. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.4SWHSemi-Annual,2.4,2.4-SWH-Semi-Annual,2.4-SA-SWH-4,Semi-Annual,SWH,REVIEW DWGS,"Check control system and devices for evidence of improper operation. Clean, lubricate, and verify
proper operation.",YesNo,Yes,Specific List
5.4SZCVAAnnual,5.4,5.4-SZCVA-Annual,5.4-A-SZCVA-3,Annual,SZCVA,UFCO,Perform valve operation test.,YesNo,Yes,Specific List
5.4SZCVAAnnual,5.4,5.4-SZCVA-Annual,5.4-A-SZCVA-3A,Annual,SZCVA,UFCO,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.4SZCVAMonthly,5.4,5.4-SZCVA-Monthly,5.4-M-SZCVA-1,Monthly,SZCVA,UFCO,"Inspect valve to ensure the following: (1) In the normal open or closed position (2)*Sealed, locked, or supervised (3) Accessible (4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.4SZCVAMonthly,5.4,5.4-SZCVA-Monthly,5.4-M-SZCVA-1A,Monthly,SZCVA,UFCO,"5) Free from external leaks (6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.4SZCVAQuarterly,5.4,5.4-SZCVA-Quarterly,5.4-Q-SZCVA-2,Quarterly,SZCVA,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.4SZCVAQuarterly,5.4,5.4-SZCVA-Quarterly,5.4-Q-SZCVA-5,Quarterly,SZCVA,UFCO,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.4SZCVASemi-Annual,5.4,5.4-SZCVA-Semi-Annual,5.4-SA-SZCVA-4,Semi-Annual,SZCVA,UFCO,Perform test of supervisery switch. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
5.4SZCVASemi-Annual,5.4,5.4-SZCVA-Semi-Annual,5.4-SA-SZCVA-4A,Semi-Annual,SZCVA,UFCO,A distinctive signal shall indicate movement from the valve’s normal position during either the first two revolutions of a hand wheel or when the stem of the valve has moved one-fifth of the distance from its normal position.,YesNo,Yes,Specific List
5.5SZCVAAnnual,5.5,5.5-SZCVA-Annual,5.5-A-SZCVA-3,Annual,SZCVA,UFCO,Perform valve operation test.,YesNo,Yes,Specific List
5.5SZCVAAnnual,5.5,5.5-SZCVA-Annual,5.5-A-SZCVA-3A,Annual,SZCVA,UFCO,Operate valve through its full range and returned to its normal position. This test shall be conducted every time the valve is closed. A main drain test shall be conducted any time the control valve is closed and reopened at system riser.,YesNo,Yes,Specific List
5.5SZCVAMonthly,5.5,5.5-SZCVA-Monthly,5.5-M-SZCVA-1,Monthly,SZCVA,UFCO,"Inspect valve to ensure the following:(1) In the normal open or closed position(2)*Sealed, locked, or supervised(3) Accessible(4) Post indicator valves (PIVs) are provided with correct wrenches",YesNo,Yes,Specific List
5.5SZCVAMonthly,5.5,5.5-SZCVA-Monthly,5.5-M-SZCVA-1A,Monthly,SZCVA,UFCO,"(5) Free from external leaks(6) Provided with applicable identification Record locations and components that are damaged, deteriorating or leaking.",YesNo,Yes,Specific List
5.5SZCVAQuarterly,5.5,5.5-SZCVA-Quarterly,5.5-Q-SZCVA-2,Quarterly,SZCVA,UFCO,Inspect valve supervisory alarm devices shall to verify that they are free of physical damage. Record locations and components that are damaged.,YesNo,Yes,Specific List
5.5SZCVAQuarterly,5.5,5.5-SZCVA-Quarterly,5.5-Q-SZCVA-5,Quarterly,SZCVA,UFCO,Inspect pressure gauges. Ensure that they are in good condi-tion and that normal water supply pressure is being maintained.,YesNo,Yes,Specific List
5.5SZCVASemi-Annual,5.5,5.5-SZCVA-Semi-Annual,5.5-SA-SZCVA-4,Semi-Annual,SZCVA,UFCO,Perform test of supervisery switch. A distinctive signal shall indicate movement fromthe valve’s normal position during either the first two revolutions of a hand wheel or ,YesNo,Yes,Specific List
5.5SZCVASemi-Annual,5.5,5.5-SZCVA-Semi-Annual,5.5-SA-SZCVA-4A,Semi-Annual,SZCVA,UFCO,when the stem of the valve has moved one-fifth of the distance from its normal position. The signal shall not be restored at any valve position except the normal position.,YesNo,Yes,Specific List
2.16TBFAnnual,2.16,2.16-TBF-Annual,2.16-A-TBF-7,Annual,TBF,MSC,Inspect rotors for dirt accumulation Inspect rotors for dirt accumulation,YesNo,Yes,Specific List
2.16TBFAnnual,2.16,2.16-TBF-Annual,2.16-A-TBF-8,Annual,TBF,MSC,"Prepare summary report. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16TBFAnnual,2.16,2.16-TBF-Annual,2.16-A-TBF-8A,Annual,TBF,MSC,"Report to include maintenance logs, completed checklist, graphical plots for vibration, shock pulse, bearing and winding temperature trends. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.16TBFBi-Annual,2.16,2.16-TBF-Bi-Annual,2.16-BA-TBF-10,Bi-Annual,TBF,MSC,Bearing grease renewal Replace bearing grease,YesNo,Yes,Specific List
2.16TBFBi-Annual,2.16,2.16-TBF-Bi-Annual,2.16-BA-TBF-9,Bi-Annual,TBF,MSC,Check Tightness of exposed nuts and bolts Check Tightness of exposed nuts and bolts,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-1,Quarterly,TBF,MSC,"Visual inspection of fan and connecting ductwork Visual inspect condition of fans and connecting ductwork, check all connections and fastenings for tightness",YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-2,Quarterly,TBF,MSC,"Operational inspection of fan Run fan for 15 minutes and collect data for vibration, shock pulse levels for motor bearing, motor bearing temperature, motor winding temperature, motor voltage and current",YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-3,Quarterly,TBF,MSC,Check motor bearing grease levels Check motor bearing grease levels,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-4,Quarterly,TBF,MSC,Check that all electrical connections are tight Check that all electrical connections are tight,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-5,Quarterly,TBF,MSC,Check impeller clearances and fan alignment Check impeller clearances and fan alignment,YesNo,Yes,Specific List
2.16TBFQuarterly,2.16,2.16-TBF-Quarterly,2.16-Q-TBF-6,Quarterly,TBF,MSC,Perform a dielectric test on fan motor to test integrity of winding insulation Perform a dielectric test on fan motor to test integrity of winding insulation,YesNo,Yes,Specific List
2.13TDBS12Semi-Annual,2.13,2.13-TDBS12-Semi-Annual,2.13-SA-TDBS12-1,Semi-Annual,TDBS12,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13TDBS12Semi-Annual,2.13,2.13-TDBS12-Semi-Annual,2.13-SA-TDBS12-1A,Semi-Annual,TDBS12,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.13TDBS8Semi-Annual,2.13,2.13-TDBS8-Semi-Annual,2.13-SA-TDBS8-1,Semi-Annual,TDBS8,CLEARBROOK,"Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. b.Depending on pipe conditions found perform:
",YesNo,Yes,Specific List
2.13TDBS8Semi-Annual,2.13,2.13-TDBS8-Semi-Annual,2.13-SA-TDBS8-1A,Semi-Annual,TDBS8,CLEARBROOK,"i.If pipes are generally free of debris and open, high pressure water cleaning ii.If pipes are clogged, use of mechanical means such as roto-rooter type cleaning to remove debris and physical deposition of calcite or sediments.",YesNo,Yes,Specific List
2.3TDVQuarterly,2.3,2.3-TDV-Quarterly,2.3-Q-TDV-1,Quarterly,TDV,GSH,"Check for proper operation of triple duty valves. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-10,Annual,TEC,TORFI/GSH/UFCO,"For Smoke Exhaust System: Each smoke zone, equipped with an automatic-initiation device, shall be put into operation by the actuation of one such device. Each additional device within the zone shall be verified to cause the same sequence",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-10A,Annual,TEC,TORFI,"without requiring the operation of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-10B,Annual,TEC,GSH,A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1. Lubricate and align as needed.,YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,2.16-A-TEC-11,Annual,TEC,,Change Automatic Temperature Contol (ATC) interface user authentication passwords. Make the change.,YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-6,Annual,TEC,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,2.16-A-TEC-7,Annual,TEC,,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TECAnnual,2.16,2.16-TEC-Annual,2.16-A-TEC-8,Annual,TEC,TORFI,Check to see that backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,2.16-A-TEC-9,Annual,TEC,,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
2.16TECMonthly,2.16,2.16-TEC-Monthly,2.16-M-TEC-12,Monthly,TEC,GSH,Verify no equipment has been left in override (hand/OFF instead of auto) either locally or through the ATC Make corrections as required.,YesNo,Yes,Specific List
TECQuarterly,,-TEC-Quarterly,2.16-Q-TEC-1,Quarterly,TEC,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust. *N/A",YesNo,Yes,Specific List
2.16TECQuarterly,2.16,2.16-TEC-Quarterly,2.16-Q-TEC-2,Quarterly,TEC,TORFI,Check alarms and alarm history. Note and respond as required.,YesNo,Yes,Specific List
2.16TECSemi-Annual,2.16,2.16-TEC-Semi-Annual,2.16-SA-TEC-3,Semi-Annual,TEC,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16TECSemi-Annual,2.16,2.16-TEC-Semi-Annual,2.16-SA-TEC-4,Semi-Annual,TEC,TORFI,Check time-of-day schedule to confirm consistency with facility operation. Adjust schedule as needed.,YesNo,Yes,Specific List
2.16TECSemi-Annual,2.16,2.16-TEC-Semi-Annual,2.16-SA-TEC-5,Semi-Annual,TEC,TORFI,"Check set points, trended points, and time schedules. Note and respond as required.",YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,4.6-A-TEC-2,Annual,TEC,,Verify actuator movement and device response to control output. Lubricate and align as needed.  *task with equipment controlled,YesNo,Yes,Specific List
4.6TECAnnual,4.6,4.6-TEC-Annual,4.6-A-TEC-6,Annual,TEC,TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
4.6TECAnnual,4.6,4.6-TEC-Annual,4.6-A-TEC-7,Annual,TEC,TORFI,Check to see that softwate and backup of digital control program is current. Update when it is not current.,YesNo,Yes,Specific List
TECAnnual,,-TEC-Annual,4.6-A-TEC-8,Annual,TEC,,"Check battery backup and verify proper operation. Clean and maintain batteries as
needed.",YesNo,Yes,Specific List
TECQuarterly,,-TEC-Quarterly,4.6-Q-TEC-1,Quarterly,TEC,,"For systems designed specifically for humidity control, measure relative humidity. Clean, lubricate, adjust. *N/A",YesNo,Yes,Specific List
4.6TECQuarterly,4.6,4.6-TEC-Quarterly,4.6-Q-TEC-3,Quarterly,TEC,TORFI,Check alarms and alarm history as a basis for field inspection of mechanical equipment. Note and respond as required.,YesNo,Yes,Specific List
4.6TECSemi-Annual,4.6,4.6-TEC-Semi-Annual,4.6-SA-TEC-4,Semi-Annual,TEC,TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
4.6TECSemi-Annual,4.6,4.6-TEC-Semi-Annual,4.6-SA-TEC-5,Semi-Annual,TEC,TORFI,"Check set points, trended points, and time schedules as a basis for field inspection of mechanical equipment. Note and respond as required.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-10,Annual,TEF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-11,Annual,TEF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-12,Annual,TEF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-2,Annual,TEF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-3,Annual,TEF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-4,Annual,TEF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-5,Annual,TEF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-8,Annual,TEF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.16TEFAnnual,2.16,2.16-TEF-Annual,2.16-A-TEF-9,Annual,TEF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16TEFSemi-Annual,2.16,2.16-TEF-Semi-Annual,2.16-SA-TEF-1,Semi-Annual,TEF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16TEFSemi-Annual,2.16,2.16-TEF-Semi-Annual,2.16-SA-TEF-6,Semi-Annual,TEF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16TEFSemi-Annual,2.16,2.16-TEF-Semi-Annual,2.16-SA-TEF-7,Semi-Annual,TEF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-1,Semi-Annual,TEF,GSH,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Fans shall be examined for correct rotation. ",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-10,Semi-Annual,TEF,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-11,Semi-Annual,TEF,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-12,Semi-Annual,TEF,GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-1A,Semi-Annual,TEF,GSH,"Measurements of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made. Correct tension and sheave
alignment. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-2,Semi-Annual,TEF,GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-3,Semi-Annual,TEF,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-4,Semi-Annual,TEF,GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-5,Semi-Annual,TEF,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-6,Semi-Annual,TEF,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-7,Semi-Annual,TEF,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-8,Semi-Annual,TEF,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7TEFSemi-Annual,2.7,2.7-TEF-Semi-Annual,2.7-SA-TEF-9,Semi-Annual,TEF,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-1,Annual,TEF(D),GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-10,Annual,TEF(D),GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-11,Annual,TEF(D),GSH,"Check integrity of all panels on equipment. Replace fasteners as needed
to ensure proper integrity and
fit/finish of equipment.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-2,Annual,TEF(D),TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-3,Annual,TEF(D),GSH,Inspect flexible connections. Clean as needed.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-4,Annual,TEF(D),GSH,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-5,Annual,TEF(D),TORFI,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-6,Annual,TEF(D),GSH,"Check fan drive for problems due to poor alignment or poor bearing seating. Adjust and lubricate as
necessary.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-7,Annual,TEF(D),GSH,"Check fan blades and fan housing. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-7A,Annual,TEF(D),GSH,Clean as needed. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-8,Annual,TEF(D),GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7TEF(D)Annual,2.7,2.7-TEF(D)-Annual,2.7-A-TEF(D)-9,Annual,TEF(D),TORFI,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-1,Annual,TF,UNITY,"Inspect load current, voltage; winding hot- spot temperature, ambient temperature, leaks, and general condition. Keep permanent records of readings.",YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-2,Annual,TF,UNITY,Read and record pressure/vacuum guages. ,YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-3,Annual,TF,UNITY,Inspect louvers in the enclosures. Dirt and dust should be cleaned from the louvers and windings. Use compressed air after cleaning on the windings to apply low pressure.,YesNo,Yes,Specific List
2.16TFAnnual,2.16,2.16-TF-Annual,2.16-A-TF-4,Annual,TF,UNITY,Inspect equipment ground for corrosion or loose connection. ,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-4,Annual,TFD,GSH,Inspect stainless steel bearing bushing Blow with compressed air to clean bearings,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-5,Annual,TFD,GSH,Inspect linkage trains and pivot points Tighten loose fastners and tighten as required. Lubricate pivot points with nickel anti-seize compound,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-6,Annual,TFD,GSH,Inspect dampers for premature corrosion Inspect dampers for premature corrosion,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-7,Annual,TFD,GSH,Visually inspect actuators to verify that the jacket is attached and tight Visually inspect actuators to verify that the jacket is attached and tight,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-8,Annual,TFD,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. Dampers shall be tested for function in their installed condition.,YesNo,Yes,Specific List
2.16TFDAnnual,2.16,2.16-TFD-Annual,2.16-A-TFD-8A,Annual,TFD,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16TFDQuarterly,2.16,2.16-TFD-Quarterly,2.16-Q-TFD-1,Quarterly,TFD,TORFI/GSH,Confirm proper operation of fan and tunnel ventilation dampers. Confirm proper operation of fan and tunnel ventilation dampers,YesNo,Yes,Specific List
2.16TFDQuarterly,2.16,2.16-TFD-Quarterly,2.16-Q-TFD-2,Quarterly,TFD,GSH,"Inspect damper blades, jamb seals, bearings, linkage trains, actuators Hand wipe with industrial grade degreasing agent, remove all debris",YesNo,Yes,Specific List
2.16TFDQuarterly,2.16,2.16-TFD-Quarterly,2.16-Q-TFD-3,Quarterly,TFD,GSH,Inspect blade seals for wear and deterioration Clean damper blade and jamb seals,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1,Weekly,TGF,UNITY/PENN,WEEK1: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1A,Weekly,TGF,UNITY/PENN,WEEK2: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1B,Weekly,TGF,UNITY/PENN,WEEK3: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
3.3TGFWeekly,3.3,3.3-TGF-Weekly,3.3-4M-TGF-1C,Weekly,TGF,UNITY/PENN,WEEK4: Inspect tank float. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
5.4TMQuarterly,5.4,5.4-TM-Quarterly,5.4-Q-TM-1,Quarterly,TM,UFCO,Inspect manifold and hose valves to ensure the following:(1) Hose caps are in place and not damaged.(2) Hose threads are not damaged.(3) Valve handles are present and not damaged.(4) Gaskets are not damaged or showing signs of deterioration.,YesNo,Yes,Specific List
5.4TMQuarterly,5.4,5.4-TM-Quarterly,5.4-Q-TM-1A,Quarterly,TM,UFCO,"(5) No leaks are present.(6) Valves are not obstructed or otherwise not capable of normal operation. Record locations and components that are damaged, deteriorating or leaking. Remove any obstructions. Place valve caps in proper position.",YesNo,Yes,Specific List
2.13TMHGDRPSemi-Annual,2.13,2.13-TMHGDRP-Semi-Annual,2.13-SA-TMHGDRP-1,Semi-Annual,TMHGDRP,CLEARBROOK,Inspect by remotely operated video camera to assess pipe conditions and extent of cleaning efforts. This video inspection shall be recorded for future use. The maintenance cleaning of the geodrain mat in the tunnel invert between manholes by ,YesNo,Yes,Specific List
2.13TMHGDRPSemi-Annual,2.13,2.13-TMHGDRP-Semi-Annual,2.13-SA-TMHGDRP-1A,Semi-Annual,TMHGDRP,CLEARBROOK,injecting water into a TMGRP & observing its return in the adjacent (nearest) TMGRP located in upstream (against the slope) direction. Whether high pressure water injection is required shall be based on field observations.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1,Weekly,TMV,GSH,WEEK1: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1A,Weekly,TMV,GSH,WEEK2: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1B,Weekly,TMV,GSH,WEEK3: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVWeekly,2.4,2.4-TMV-Weekly,2.4-4M-TMV-1C,Weekly,TMV,GSH,WEEK4: Inspect thermostatic mixing valve. Flush the line and verify proper operation.,YesNo,Yes,Specific List
2.4TMVBi-Monthly,2.4,2.4-TMV-Bi-Monthly,2.4-BM-TMV-2,Bi-Monthly,TMV,GSH,"Check performance of valve. Disassemble valve and inspect internal components. Make certain the moving parts operate freely and that no
foreign deposit has collected on any of the internal parts of the valve.",YesNo,Yes,Specific List
2.4TMVBi-Monthly,2.4,2.4-TMV-Bi-Monthly,2.4-BM-TMV-2A,Bi-Monthly,TMV,GSH," If the valve operates properly and there is no evidence of any deposit and reassemble the valve. If there is evidence of inconsistent performance or of any deposit on the internal parts, ",YesNo,Yes,Specific List
2.4TMVBi-Monthly,2.4,2.4-TMV-Bi-Monthly,2.4-BM-TMV-2B,Bi-Monthly,TMV,GSH,"clean the valve thoroughly, replace parts if necessary, reassemble the valve and make certain it is functioning properly. In either case, recheck and if necessary reset the high temperature limit.",YesNo,Yes,Specific List
5.2TPSSSemi-Annual,5.2,5.2-TPSS-Semi-Annual,5.2-SA-TPSS-1,Semi-Annual,TPSS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.4TPVAnnual,2.4,2.4-TPV-Annual,2.4-A-TPV-1,Annual,TPV,GSH,"Inspect trap primer. Clean, lubricate, and verify
proper operation.",YesNo,Yes,Specific List
6.2TRCAnnual,6.2,6.2-TRC-Annual,6.2-A-TRC-1,Annual,TRC,SECURITAS,"VERIFY UNIT IS MOUNTED SECURELY, NO EVIDENCE OF WATER INGRESS. VERIFY ACTIVATION OF TRC WHEN VALID TRC CREDENTIALS ARE PRESENTED. REPLACE EQUIPMENT UPON FAILURE.",YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-10,Annual,TRY-E,ZOAIR,Check chain container ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-11,Annual,TRY-E,ZOAIR,check hooks by means of magnetic particle test ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-12,Annual,TRY-E,ZOAIR,inspect support structure and trolleys for continues ability to support the impossed loads ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-13,Annual,TRY-E,ZOAIR,Check brakes for worn linings and discs ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-23,Annual,TRY-E,ZOAIR,Inspect Trucks ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-24,Annual,TRY-E,ZOAIR,Inspect Girders & Connections ,YesNo,Yes,Specific List
7.9TRY-EAnnual,7.9,7.9-TRY-E-Annual,7.9-A-TRY-E-25,Annual,TRY-E,ZOAIR,Inspect Footwalk & Handrail ,YesNo,Yes,Specific List
7.9TRY-EMonthly,7.9,7.9-TRY-E-Monthly,7.9-M-TRY-E-17,Monthly,TRY-E,ZOAIR,Inspect Drums and Sheves for excessive wear Lubricate Load Block,YesNo,Yes,Specific List
7.9TRY-EMonthly,7.9,7.9-TRY-E-Monthly,7.9-M-TRY-E-20,Monthly,TRY-E,ZOAIR,Inspect Motor ,YesNo,Yes,Specific List
