HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
7.9TRY-EMonthly,7.9,7.9-TRY-E-Monthly,7.9-M-TRY-E-21,Monthly,TRY-E,ZOAIR,Inspect gears and bearings ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-1,Quarterly,TRY-E,ZOAIR,Check all Controls and operating mechanisms ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-14,Quarterly,TRY-E,ZOAIR, Lubricate transmission,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-15,Quarterly,TRY-E,ZOAIR, Lubricate transmission,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-16,Quarterly,TRY-E,ZOAIR, Lubricate motorized Troley gear box,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-18,Quarterly,TRY-E,ZOAIR,Inspect wire rope for excessive wear ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-19,Quarterly,TRY-E,ZOAIR,Inspect wire rope for excessive wear ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-2,Quarterly,TRY-E,ZOAIR,Check limit swtches and brakes Adjust gear limit switch,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-22,Quarterly,TRY-E,ZOAIR,Inspect Wheels ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-3,Quarterly,TRY-E,ZOAIR,"Check hook for deformation, chemical dammage or cracks ",YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-4,Quarterly,TRY-E,ZOAIR,"Check for loose bolts, screws or nuts ",YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-5,Quarterly,TRY-E,ZOAIR,Inspect load chain wheels for cracks and excessive wear ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-6,Quarterly,TRY-E,ZOAIR,"Inspect for worn, corroded, cracked or distorted parts ",YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-7,Quarterly,TRY-E,ZOAIR,Check for proper operation of brake Brake Adjustment,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-8,Quarterly,TRY-E,ZOAIR,Inspect for excessive wear of chain ,YesNo,Yes,Specific List
7.9TRY-EQuarterly,7.9,7.9-TRY-E-Quarterly,7.9-Q-TRY-E-9,Quarterly,TRY-E,ZOAIR/UNITY,check electrical parts for signs of pitting or any deterioration of controls. Lift switches and push button station ,YesNo,Yes,Specific List
3.3TSQuarterly,3.3,3.3-TS-Quarterly,3.3-Q-TS-1,Quarterly,TS,UNITY/PENN,Inspect temperature switch. Check for any issues. Test to ensure they are in good working order.,YesNo,Yes,Specific List
6.2TS.NBAnnual,6.2,6.2-TS.NB-Annual,6.2-A-TS.NB-1,Annual,TS.NB,SECURITAS,OPENING NEMA ENCLOSURE SHOULD GENERATE TAMPER EVENT. REPLACE EQUIPMENT UPON FAILURE.,YesNo,Yes,Specific List
6.2TS.RAnnual,6.2,6.2-TS.R-Annual,6.2-A-TS.R-1,Annual,TS.R,SECURITAS,OPENING RACK DOOR OR ANY ENCLOSURE IN WALL FIELD SHOULD GENERATE TAMPER EVENT. REPLACE EQUIPMENT UPON FAILURE.,YesNo,Yes,Specific List
4.10TSS APP SERVERSemi-Annual,4.10,4.10-TSS APP SERVER-Semi-Annual,4.10-SA-TSS APP SERVER -1,Semi-Annual,TSS APP SERVER,TORFI,"device monitored by TSS for alarms Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
4.10TSS APP SOFTWAREAnnual,4.10,4.10-TSS APP SOFTWARE-Annual,4.10-A-TSS APP SOFTWARE-1,Annual,TSS APP SOFTWARE,TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
4.10TSS CL SOFTWAREAnnual,4.10,4.10-TSS CL SOFTWARE-Annual,4.10-A-TSS CL SOFTWARE -1,Annual,TSS CL SOFTWARE,TORFI, Perform any required WinCCOA software updates.,YesNo,Yes,Specific List
4.10TSS CL WORKSTATIONSemi-Annual,4.10,4.10-TSS CL WORKSTATION-Semi-Annual,"4.10-SA-TSS CL WORKSTATION
-1",Semi-Annual,TSS CL WORKSTATION,TORFI,"device monitored by TSS for alarms Perform required windows operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
4.10TSS PB SERVERSemi-Annual,4.10,4.10-TSS PB SERVER-Semi-Annual,4.10-SA-TSS PB SERVER-1,Semi-Annual,TSS PB SERVER,TORFI,"device monitored by TSS for alarms Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
4.10TSS PB SOFTWAREAnnual,4.10,4.10-TSS PB SOFTWARE-Annual,4.10-A-TSS PB SOFTWARE -1,Annual,TSS PB SOFTWARE,TORFI," Perform any required WinCCOA software updates, programing/configuration modifications, screen development",YesNo,Yes,Specific List
5.2TSWAnnual,5.2,5.2-TSW-Annual,5.2-A-TSW-2,Annual,TSW,UFCO, Equipment shall be inspected and maintained per the manufacturer's published instructions.,YesNo,Yes,Specific List
5.2TSWSemi-Annual,5.2,5.2-TSW-Semi-Annual,5.2-SA-TSW-1,Semi-Annual,TSW,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2TSW.CSemi-Annual,5.2,5.2-TSW.C-Semi-Annual,5.2-SA-TSW.C-1,Semi-Annual,TSW.C,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2TSW.SSemi-Annual,5.2,5.2-TSW.S-Semi-Annual,5.2-SA-TSW.S-1,Semi-Annual,TSW.S,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
5.2TSW.WSAnnual,5.2,5.2-TSW.WS-Annual,5.2-A-TSW.WS-2,Annual,TSW.WS,UFCO, Equipment shall be inspected and maintained per the manufacturer's published instructions.,YesNo,Yes,Specific List
5.2TSW.WSSemi-Annual,5.2,5.2-TSW.WS-Semi-Annual,5.2-SA-TSW.WS-1,Semi-Annual,TSW.WS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.4TTVAnnual,2.4,2.4-TTV-Annual,2.4-A-TTV-1,Annual,TTV,REVIEW DWGS,"Inspect test tee & valve for any leaks, corrosion and seizing. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
4.10TVCS FIELD SERVERSemi-Annual,4.10,4.10-TVCS FIELD SERVER-Semi-Annual,4.10-SA-TVCS FIELD SERVER-1,Semi-Annual,TVCS FIELD SERVER,TORFI,"device monitored by TSS for alarms Perform required windows server operating system updates, patches, upgrades. Replace power supply or network interface card as required.",YesNo,Yes,Specific List
"4.10TVCS FIELD SERVER
SOFTWAREAnnual",4.10,"4.10-TVCS FIELD SERVER
SOFTWARE-Annual","4.10-A-TVCS FIELD SERVER
SOFTWARE -1",Annual,"TVCS FIELD SERVER
SOFTWARE",TORFI," Perform any required Oracle and Crystal reports software updates, database programing/configuration modifications.",YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-4,Annual,TVD,GSH,Inspect stainless steel bearing bushing Blow with compressed air to clean bearings,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-5,Annual,TVD,GSH,Inspect linkage trains and pivot points Tighten loose fastners and tighten as required. Lubricate pivot points with nickel anti-seize compound,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-6,Annual,TVD,GSH,Inspect dampers for premature corrosion Inspect dampers for premature corrosion,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-7,Annual,TVD,GSH,Visually inspect actuators to verify that the jacket is attached and tight Visually inspect actuators to verify that the jacket is attached and tight,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-8,Annual,TVD,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. Dampers shall be tested for function in their installed condition.,YesNo,Yes,Specific List
2.16TVDAnnual,2.16,2.16-TVD-Annual,2.16-A-TVD-8A,Annual,TVD,TORFI/GSH,Cycle damper and verify limit switches are properly tripping at each end of travel. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.,YesNo,Yes,Specific List
2.16TVDQuarterly,2.16,2.16-TVD-Quarterly,2.16-Q-TVD-1,Quarterly,TVD,TORFI/GSH,Confirm proper operation of fan and tunnel ventilation dampers Confirm proper operation of fan and tunnel ventilation dampers,YesNo,Yes,Specific List
2.16TVDQuarterly,2.16,2.16-TVD-Quarterly,2.16-Q-TVD-2,Quarterly,TVD,GSH,"Inspect damper blades, jamb seals, bearings, linkage trains, actuators Hand wipe with industrial grade degreasing agent, remove all debris",YesNo,Yes,Specific List
2.16TVDQuarterly,2.16,2.16-TVD-Quarterly,2.16-Q-TVD-3,Quarterly,TVD,GSH,Inspect blade seals for wear and deterioration Clean damper blade and jamb seals,YesNo,Yes,Specific List
2.16TVFAnnual,2.16,2.16-TVF-Annual,2.16-A-TVF-7,Annual,TVF,MSC,Inspect rotors for dirt accumulation Inspect rotors for dirt accumulation,YesNo,Yes,Specific List
2.16TVFAnnual,2.16,2.16-TVF-Annual,2.16-A-TVF-8,Annual,TVF,MSC,"Prepare summary report. Fans shall be examined for correct rotation. Measurements of voltage, amperage, and revolutions per minute (rpm) shall be made.",YesNo,Yes,Specific List
2.16TVFAnnual,2.16,2.16-TVF-Annual,2.16-A-TVF-8A,Annual,TVF,MSC,"Report to include maintenance logs, completed checklist, graphical plots for vibration, shock pulse, bearing and winding temperature trends. A record of each inspection and test shall be maintained on the premises as required per NYC BC 909.3.1.",YesNo,Yes,Specific List
2.16TVFBi-Annual,2.16,2.16-TVF-Bi-Annual,2.16-BA-TVF-10,Bi-Annual,TVF,MSC,Bearing grease renewal Replace bearing grease,YesNo,Yes,Specific List
2.16TVFBi-Annual,2.16,2.16-TVF-Bi-Annual,2.16-BA-TVF-9,Bi-Annual,TVF,MSC,Check Tightness of exposed nuts and bolts Check Tightness of exposed nuts and bolts,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-1,Quarterly,TVF,MSC,"Visual inspection of fan and connecting ductwork Visual inspect condition of fans and connecting ductwork, check all connections and fastenings for tightness",YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-2,Quarterly,TVF,MSC,"Operational inspection of fan Run fan for 15 minutes and collect data for vibration, shock pulse levels for motor bearing, motor bearing temperature, motor winding temperature, motor voltage and current",YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-3,Quarterly,TVF,MSC,Check motor bearing grease levels Check motor bearing grease levels,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-4,Quarterly,TVF,MSC,Check that all electrical connections are tight Check that all electrical connections are tight,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-5,Quarterly,TVF,MSC,Check impeller clearances and fan alignment Check impeller clearances and fan alignment,YesNo,Yes,Specific List
2.16TVFQuarterly,2.16,2.16-TVF-Quarterly,2.16-Q-TVF-6,Quarterly,TVF,MSC,Perform a dielectric test on fan motor to test integrity of winding insulation Perform a dielectric test on fan motor to test integrity of winding insulation,YesNo,Yes,Specific List
2.16UHAnnual,2.16,2.16-UH-Annual,2.16-A-UH-4,Annual,UH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16UHAnnual,2.16,2.16-UH-Annual,2.16-A-UH-5,Annual,UH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16UHAnnual,2.16,2.16-UH-Annual,2.16-A-UH-6,Annual,UH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-1,Semi-Annual,UH,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-2,Semi-Annual,UH,REVIEW DWGS,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-3,Semi-Annual,UH,GSH,"Check motor starter for proper
operation. Correct as needed. Clean
housing, and tighten
connections as needed. Clean
or replace air filter.",YesNo,Yes,Specific List
2.16UHSemi-Annual,2.16,2.16-UH-Semi-Annual,2.16-SA-UH-7,Semi-Annual,UH,GSH,Check unit heater for dirt and debris. Clean as needed.,YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-10,Annual,UH,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range.
When leaking, find and record
the location of identified leaks.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-11,Annual,UH,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-5,Annual,UH,GSH,"Check control box for dirt, debris, and/or loose terminations. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-6,Annual,UH,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-7,Annual,UH,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-8,Annual,UH,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7UHAnnual,2.7,2.7-UH-Annual,2.7-A-UH-9,Annual,UH,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-1,Semi-Annual,UH,GSH,"Check steam system traps, water valves, pumps, and controls. Clean, and verify proper
operation.  Redundant - perform under task UH-2",YesNo,Yes,Specific List
UHSemi-Annual,,-UH-Semi-Annual,2.7-SA-UH-12,Semi-Annual,UH,,"Check variable-frequency drive or motor starter for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-2,Semi-Annual,UH,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-3,Semi-Annual,UH,REVIEW DWGS,"Check fan-belt tension, check for belt wear, and check sheaves for evidence of improper alignment or evidence of wear. Correct tension and sheave
alignment.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-4,Semi-Annual,UH,GSH,"Check for damage or evidence of leaks on the refrigeration-cycle indoor heat exchanger, chilled-water-coil heat exchanger, or steam or hot-water-coil heat-exchanger surfaces.",YesNo,Yes,Specific List
2.7UHSemi-Annual,2.7,2.7-UH-Semi-Annual,2.7-SA-UH-4A,Semi-Annual,UH,GSH,"Clean and restore as needed to
ensure acceptable condition.
Find and record the location of
identified leaks.",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-15,Annual,UPS,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-16,Annual,UPS,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-17,Annual,UPS,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-18,Annual,UPS,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-19,Annual,UPS,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-20,Annual,UPS,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-21,Annual,UPS,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-22,Annual,UPS,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-23,Annual,UPS,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-24,Annual,UPS,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-25,Annual,UPS,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-26,Annual,UPS,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-27,Annual,UPS,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-28,Annual,UPS,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-29,Annual,UPS,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-30,Annual,UPS,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-31,Annual,UPS,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-32,Annual,UPS,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSAnnual,3.8,3.8-UPS-Annual,3.8-A-UPS-33,Annual,UPS,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSQuinquennial,3.8,3.8-UPS-Quinquennial,3.8-QQ-UPS-34,Quinquennial,UPS,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSQuinquennial,3.8,3.8-UPS-Quinquennial,3.8-QQ-UPS-34A,Quinquennial,UPS,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-1,Quarterly,UPS,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-10,Quarterly,UPS,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-11,Quarterly,UPS,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-12,Quarterly,UPS,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-13,Quarterly,UPS,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-14,Quarterly,UPS,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-2,Quarterly,UPS,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-3,Quarterly,UPS,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-4,Quarterly,UPS,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-5,Quarterly,UPS,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-8,Quarterly,UPS,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSQuarterly,3.8,3.8-UPS-Quarterly,3.8-Q-UPS-9,Quarterly,UPS,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSSemi-Annual,3.8,3.8-UPS-Semi-Annual,3.8-SA-UPS-6,Semi-Annual,UPS,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSSemi-Annual,3.8,3.8-UPS-Semi-Annual,3.8-SA-UPS-7,Semi-Annual,UPS,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-15,Annual,UPSR2KVA,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-16,Annual,UPSR2KVA,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-17,Annual,UPSR2KVA,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-18,Annual,UPSR2KVA,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-19,Annual,UPSR2KVA,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-20,Annual,UPSR2KVA,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-21,Annual,UPSR2KVA,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-22,Annual,UPSR2KVA,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-23,Annual,UPSR2KVA,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-24,Annual,UPSR2KVA,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-25,Annual,UPSR2KVA,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-26,Annual,UPSR2KVA,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-27,Annual,UPSR2KVA,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-28,Annual,UPSR2KVA,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-29,Annual,UPSR2KVA,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-30,Annual,UPSR2KVA,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-31,Annual,UPSR2KVA,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-32,Annual,UPSR2KVA,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSR2KVAAnnual,3.8,3.8-UPSR2KVA-Annual,3.8-A-UPSR2KVA-33,Annual,UPSR2KVA,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSR2KVAQuinquennial,3.8,3.8-UPSR2KVA-Quinquennial,3.8-QQ-UPSR2KVA-34,Quinquennial,UPSR2KVA,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSR2KVAQuinquennial,3.8,3.8-UPSR2KVA-Quinquennial,3.8-QQ-UPSR2KVA-34A,Quinquennial,UPSR2KVA,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-1,Quarterly,UPSR2KVA,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-10,Quarterly,UPSR2KVA,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-11,Quarterly,UPSR2KVA,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-12,Quarterly,UPSR2KVA,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-13,Quarterly,UPSR2KVA,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-14,Quarterly,UPSR2KVA,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-2,Quarterly,UPSR2KVA,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-3,Quarterly,UPSR2KVA,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-4,Quarterly,UPSR2KVA,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-5,Quarterly,UPSR2KVA,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-8,Quarterly,UPSR2KVA,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSR2KVAQuarterly,3.8,3.8-UPSR2KVA-Quarterly,3.8-Q-UPSR2KVA-9,Quarterly,UPSR2KVA,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSR2KVASemi-Annual,3.8,3.8-UPSR2KVA-Semi-Annual,3.8-SA-UPSR2KVA-6,Semi-Annual,UPSR2KVA,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSR2KVASemi-Annual,3.8,3.8-UPSR2KVA-Semi-Annual,3.8-SA-UPSR2KVA-7,Semi-Annual,UPSR2KVA,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-15,Annual,UPSR3KVA,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-16,Annual,UPSR3KVA,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-17,Annual,UPSR3KVA,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-18,Annual,UPSR3KVA,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-19,Annual,UPSR3KVA,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-20,Annual,UPSR3KVA,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-21,Annual,UPSR3KVA,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-22,Annual,UPSR3KVA,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-23,Annual,UPSR3KVA,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-24,Annual,UPSR3KVA,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-25,Annual,UPSR3KVA,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-26,Annual,UPSR3KVA,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-27,Annual,UPSR3KVA,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-28,Annual,UPSR3KVA,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-29,Annual,UPSR3KVA,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-30,Annual,UPSR3KVA,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-31,Annual,UPSR3KVA,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-32,Annual,UPSR3KVA,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSR3KVAAnnual,3.8,3.8-UPSR3KVA-Annual,3.8-A-UPSR3KVA-33,Annual,UPSR3KVA,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSR3KVAQuinquennial,3.8,3.8-UPSR3KVA-Quinquennial,3.8-QQ-UPSR3KVA-34,Quinquennial,UPSR3KVA,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSR3KVAQuinquennial,3.8,3.8-UPSR3KVA-Quinquennial,3.8-QQ-UPSR3KVA-34A,Quinquennial,UPSR3KVA,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-1,Quarterly,UPSR3KVA,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-10,Quarterly,UPSR3KVA,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-11,Quarterly,UPSR3KVA,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-12,Quarterly,UPSR3KVA,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-13,Quarterly,UPSR3KVA,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-14,Quarterly,UPSR3KVA,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-2,Quarterly,UPSR3KVA,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-3,Quarterly,UPSR3KVA,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-4,Quarterly,UPSR3KVA,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-5,Quarterly,UPSR3KVA,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-8,Quarterly,UPSR3KVA,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSR3KVAQuarterly,3.8,3.8-UPSR3KVA-Quarterly,3.8-Q-UPSR3KVA-9,Quarterly,UPSR3KVA,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSR3KVASemi-Annual,3.8,3.8-UPSR3KVA-Semi-Annual,3.8-SA-UPSR3KVA-6,Semi-Annual,UPSR3KVA,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSR3KVASemi-Annual,3.8,3.8-UPSR3KVA-Semi-Annual,3.8-SA-UPSR3KVA-7,Semi-Annual,UPSR3KVA,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-15,Annual,UPSR6KVA,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-16,Annual,UPSR6KVA,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-17,Annual,UPSR6KVA,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-18,Annual,UPSR6KVA,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-19,Annual,UPSR6KVA,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-20,Annual,UPSR6KVA,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-21,Annual,UPSR6KVA,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-22,Annual,UPSR6KVA,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-23,Annual,UPSR6KVA,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-24,Annual,UPSR6KVA,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-25,Annual,UPSR6KVA,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-26,Annual,UPSR6KVA,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-27,Annual,UPSR6KVA,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-28,Annual,UPSR6KVA,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-29,Annual,UPSR6KVA,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-30,Annual,UPSR6KVA,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-31,Annual,UPSR6KVA,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-32,Annual,UPSR6KVA,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSR6KVAAnnual,3.8,3.8-UPSR6KVA-Annual,3.8-A-UPSR6KVA-33,Annual,UPSR6KVA,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSR6KVAQuinquennial,3.8,3.8-UPSR6KVA-Quinquennial,3.8-QQ-UPSR6KVA-34,Quinquennial,UPSR6KVA,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSR6KVAQuinquennial,3.8,3.8-UPSR6KVA-Quinquennial,3.8-QQ-UPSR6KVA-34A,Quinquennial,UPSR6KVA,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-1,Quarterly,UPSR6KVA,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-10,Quarterly,UPSR6KVA,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-11,Quarterly,UPSR6KVA,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-12,Quarterly,UPSR6KVA,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-13,Quarterly,UPSR6KVA,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-14,Quarterly,UPSR6KVA,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-2,Quarterly,UPSR6KVA,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-3,Quarterly,UPSR6KVA,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-4,Quarterly,UPSR6KVA,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-5,Quarterly,UPSR6KVA,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-8,Quarterly,UPSR6KVA,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSR6KVAQuarterly,3.8,3.8-UPSR6KVA-Quarterly,3.8-Q-UPSR6KVA-9,Quarterly,UPSR6KVA,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSR6KVASemi-Annual,3.8,3.8-UPSR6KVA-Semi-Annual,3.8-SA-UPSR6KVA-6,Semi-Annual,UPSR6KVA,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSR6KVASemi-Annual,3.8,3.8-UPSR6KVA-Semi-Annual,3.8-SA-UPSR6KVA-7,Semi-Annual,UPSR6KVA,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-15,Annual,UPSRBATT2KVA,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-16,Annual,UPSRBATT2KVA,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-17,Annual,UPSRBATT2KVA,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-18,Annual,UPSRBATT2KVA,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-19,Annual,UPSRBATT2KVA,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-20,Annual,UPSRBATT2KVA,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-21,Annual,UPSRBATT2KVA,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-22,Annual,UPSRBATT2KVA,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-23,Annual,UPSRBATT2KVA,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-24,Annual,UPSRBATT2KVA,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-25,Annual,UPSRBATT2KVA,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-26,Annual,UPSRBATT2KVA,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-27,Annual,UPSRBATT2KVA,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-28,Annual,UPSRBATT2KVA,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-29,Annual,UPSRBATT2KVA,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-30,Annual,UPSRBATT2KVA,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-31,Annual,UPSRBATT2KVA,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-32,Annual,UPSRBATT2KVA,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAAnnual,3.8,3.8-UPSRBATT2KVA-Annual,3.8-A-UPSRBATT2KVA-33,Annual,UPSRBATT2KVA,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuinquennial,3.8,3.8-UPSRBATT2KVA-Quinquennial,3.8-QQ-UPSRBATT2KVA-34,Quinquennial,UPSRBATT2KVA,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuinquennial,3.8,3.8-UPSRBATT2KVA-Quinquennial,3.8-QQ-UPSRBATT2KVA-34A,Quinquennial,UPSRBATT2KVA,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-1,Quarterly,UPSRBATT2KVA,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-10,Quarterly,UPSRBATT2KVA,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-11,Quarterly,UPSRBATT2KVA,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-12,Quarterly,UPSRBATT2KVA,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-13,Quarterly,UPSRBATT2KVA,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-14,Quarterly,UPSRBATT2KVA,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-2,Quarterly,UPSRBATT2KVA,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-3,Quarterly,UPSRBATT2KVA,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-4,Quarterly,UPSRBATT2KVA,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
