HELPER ,Helper 2,NAMING CONVENTION,Inspection Task,Frequency,Unit Abb,JB Contractor Assignment,Description,Measurement Type,Expected Value,Response Type
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-5,Quarterly,UPSRBATT2KVA,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-8,Quarterly,UPSRBATT2KVA,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSRBATT2KVAQuarterly,3.8,3.8-UPSRBATT2KVA-Quarterly,3.8-Q-UPSRBATT2KVA-9,Quarterly,UPSRBATT2KVA,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSRBATT2KVASemi-Annual,3.8,3.8-UPSRBATT2KVA-Semi-Annual,3.8-SA-UPSRBATT2KVA-6,Semi-Annual,UPSRBATT2KVA,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSRBATT2KVASemi-Annual,3.8,3.8-UPSRBATT2KVA-Semi-Annual,3.8-SA-UPSRBATT2KVA-7,Semi-Annual,UPSRBATT2KVA,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-15,Annual,UPSRBATT3KVA,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-16,Annual,UPSRBATT3KVA,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-17,Annual,UPSRBATT3KVA,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-18,Annual,UPSRBATT3KVA,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-19,Annual,UPSRBATT3KVA,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-20,Annual,UPSRBATT3KVA,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-21,Annual,UPSRBATT3KVA,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-22,Annual,UPSRBATT3KVA,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-23,Annual,UPSRBATT3KVA,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-24,Annual,UPSRBATT3KVA,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-25,Annual,UPSRBATT3KVA,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-26,Annual,UPSRBATT3KVA,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-27,Annual,UPSRBATT3KVA,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-28,Annual,UPSRBATT3KVA,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-29,Annual,UPSRBATT3KVA,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-30,Annual,UPSRBATT3KVA,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-31,Annual,UPSRBATT3KVA,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-32,Annual,UPSRBATT3KVA,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAAnnual,3.8,3.8-UPSRBATT3KVA-Annual,3.8-A-UPSRBATT3KVA-33,Annual,UPSRBATT3KVA,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuinquennial,3.8,3.8-UPSRBATT3KVA-Quinquennial,3.8-QQ-UPSRBATT3KVA-34,Quinquennial,UPSRBATT3KVA,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuinquennial,3.8,3.8-UPSRBATT3KVA-Quinquennial,3.8-QQ-UPSRBATT3KVA-34A,Quinquennial,UPSRBATT3KVA,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-1,Quarterly,UPSRBATT3KVA,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-10,Quarterly,UPSRBATT3KVA,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-11,Quarterly,UPSRBATT3KVA,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-12,Quarterly,UPSRBATT3KVA,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-13,Quarterly,UPSRBATT3KVA,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-14,Quarterly,UPSRBATT3KVA,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-2,Quarterly,UPSRBATT3KVA,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-3,Quarterly,UPSRBATT3KVA,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-4,Quarterly,UPSRBATT3KVA,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-5,Quarterly,UPSRBATT3KVA,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-8,Quarterly,UPSRBATT3KVA,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSRBATT3KVAQuarterly,3.8,3.8-UPSRBATT3KVA-Quarterly,3.8-Q-UPSRBATT3KVA-9,Quarterly,UPSRBATT3KVA,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSRBATT3KVASemi-Annual,3.8,3.8-UPSRBATT3KVA-Semi-Annual,3.8-SA-UPSRBATT3KVA-6,Semi-Annual,UPSRBATT3KVA,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSRBATT3KVASemi-Annual,3.8,3.8-UPSRBATT3KVA-Semi-Annual,3.8-SA-UPSRBATT3KVA-7,Semi-Annual,UPSRBATT3KVA,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-15,Annual,UPSRBATT6KVA,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-16,Annual,UPSRBATT6KVA,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-17,Annual,UPSRBATT6KVA,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-18,Annual,UPSRBATT6KVA,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-19,Annual,UPSRBATT6KVA,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-20,Annual,UPSRBATT6KVA,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-21,Annual,UPSRBATT6KVA,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-22,Annual,UPSRBATT6KVA,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-23,Annual,UPSRBATT6KVA,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-24,Annual,UPSRBATT6KVA,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-25,Annual,UPSRBATT6KVA,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-26,Annual,UPSRBATT6KVA,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-27,Annual,UPSRBATT6KVA,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-28,Annual,UPSRBATT6KVA,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-29,Annual,UPSRBATT6KVA,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-30,Annual,UPSRBATT6KVA,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-31,Annual,UPSRBATT6KVA,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-32,Annual,UPSRBATT6KVA,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAAnnual,3.8,3.8-UPSRBATT6KVA-Annual,3.8-A-UPSRBATT6KVA-33,Annual,UPSRBATT6KVA,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuinquennial,3.8,3.8-UPSRBATT6KVA-Quinquennial,3.8-QQ-UPSRBATT6KVA-34,Quinquennial,UPSRBATT6KVA,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuinquennial,3.8,3.8-UPSRBATT6KVA-Quinquennial,3.8-QQ-UPSRBATT6KVA-34A,Quinquennial,UPSRBATT6KVA,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-1,Quarterly,UPSRBATT6KVA,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-10,Quarterly,UPSRBATT6KVA,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-11,Quarterly,UPSRBATT6KVA,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-12,Quarterly,UPSRBATT6KVA,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-13,Quarterly,UPSRBATT6KVA,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-14,Quarterly,UPSRBATT6KVA,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-2,Quarterly,UPSRBATT6KVA,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-3,Quarterly,UPSRBATT6KVA,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-4,Quarterly,UPSRBATT6KVA,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-5,Quarterly,UPSRBATT6KVA,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-8,Quarterly,UPSRBATT6KVA,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSRBATT6KVAQuarterly,3.8,3.8-UPSRBATT6KVA-Quarterly,3.8-Q-UPSRBATT6KVA-9,Quarterly,UPSRBATT6KVA,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSRBATT6KVASemi-Annual,3.8,3.8-UPSRBATT6KVA-Semi-Annual,3.8-SA-UPSRBATT6KVA-6,Semi-Annual,UPSRBATT6KVA,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSRBATT6KVASemi-Annual,3.8,3.8-UPSRBATT6KVA-Semi-Annual,3.8-SA-UPSRBATT6KVA-7,Semi-Annual,UPSRBATT6KVA,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-15,Annual,UPSREMM,UNITY, Verification of proper inverter forward and revers manual transfer operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-16,Annual,UPSREMM,UNITY, Verification of proper inverter forward and reverse automatic (fault) transfer operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-17,Annual,UPSREMM,UNITY, Verification or proper external maintenance bypass operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-18,Annual,UPSREMM,UNITY, Verification of proper emergency (back up) mode of operation,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-19,Annual,UPSREMM,UNITY, Verification of proper operation of emergency power off (EPO) test,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-20,Annual,UPSREMM,UNITY, Verification of proper operation of peripheral products,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-21,Annual,UPSREMM,UNITY,Conduct thermal scans on electrical connections using a diagnostic tool that identifies hot spots invisible to the human eye ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-22,Annual,UPSREMM,UNITY," Test UPS transfer switches, circuit breakers and maintenance bypasses.",YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-23,Annual,UPSREMM,UNITY," Load-test the battery bank to determine its capacity, which may require disconnecting the UPS from its power source and allowing the batteries to supply power to the connected load",YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-24,Annual,UPSREMM,UNITY, Remove dirt and dust from UPS components,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-25,Annual,UPSREMM,UNITY,"Visual inspection of internal wiring signs of looseness deterioration and or damage Measure and check the torque of all connections, re-torqueing any power connections as needed",YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-26,Annual,UPSREMM,UNITY, Perform a battery-rundown test to determine if any battery strings or cells are near the end of their useful lives.,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-27,Annual,UPSREMM,UNITY,Internal/external visual inspection of UPS cabinet for signs of dirt and other foreign material ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-28,Annual,UPSREMM,UNITY,Visual inspection of internal components for signs of deterioration and or damage ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-29,Annual,UPSREMM,UNITY,Verification of proper control power supply values ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-30,Annual,UPSREMM,UNITY,Verification of proper converter/rectifier operation ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-31,Annual,UPSREMM,UNITY,Verification of proper inverter operation ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-32,Annual,UPSREMM,UNITY,Verification of proper static/internal maintenance bypass operation ,YesNo,Yes,Specific List
3.8UPSREMMAnnual,3.8,3.8-UPSREMM-Annual,3.8-A-UPSREMM-33,Annual,UPSREMM,UNITY,Verification that system voltages and currents are within specifications ,YesNo,Yes,Specific List
3.8UPSREMMQuinquennial,3.8,3.8-UPSREMM-Quinquennial,3.8-QQ-UPSREMM-34,Quinquennial,UPSREMM,UNITY,"Battery replacement, Disconnect and remove each bad/old battery, Inspect and clean connections as needed, Test each new battery prior to installing, Install and torque each connection per OEM specifications, Verify correct string voltage",YesNo,Yes,Specific List
3.8UPSREMMQuinquennial,3.8,3.8-UPSREMM-Quinquennial,3.8-QQ-UPSREMM-34A,Quinquennial,UPSREMM,UNITY,"Document readings, Prep bad/old batteries for disposal/recycling, Properly remove old batteries from site and recycle according to local laws & regulations",YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-1,Quarterly,UPSREMM,UNITY,Visual inspection of environment for signs of impact to proper UPS operation ,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-10,Quarterly,UPSREMM,UNITY, Clean and vacuum UPS equipment enclosures,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-11,Quarterly,UPSREMM,UNITY, Perform any additional maintenance according to manufacturer’s recommendations,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-12,Quarterly,UPSREMM,UNITY, Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-13,Quarterly,UPSREMM,UNITY, Review equipment operation and vent/fault history with customer,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-14,Quarterly,UPSREMM,UNITY, Develop a remedial action plan with customer to address major issues,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-2,Quarterly,UPSREMM,UNITY,Verification of proper software versions and all adjustable parameters Update software as needed.,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-3,Quarterly,UPSREMM,UNITY,Verification of proper cooling fan operation ,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-4,Quarterly,UPSREMM,UNITY,Verification of proper display of system values ,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-5,Quarterly,UPSREMM,UNITY,Review event/fault history menus Documents and advise customer of all findings,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-8,Quarterly,UPSREMM,UNITY,Inspect battery connections Repair battery connections as needed,YesNo,Yes,Specific List
3.8UPSREMMQuarterly,3.8,3.8-UPSREMM-Quarterly,3.8-Q-UPSREMM-9,Quarterly,UPSREMM,UNITY,Visually check for liquid contamination from batteries and capacitors ,YesNo,Yes,Specific List
3.8UPSREMMSemi-Annual,3.8,3.8-UPSREMM-Semi-Annual,3.8-SA-UPSREMM-6,Semi-Annual,UPSREMM,UNITY, System Operation Check,YesNo,Yes,Specific List
3.8UPSREMMSemi-Annual,3.8,3.8-UPSREMM-Semi-Annual,3.8-SA-UPSREMM-7,Semi-Annual,UPSREMM,UNITY, Verify UPS is supporting critical load and no alarms are present,YesNo,Yes,Specific List
7.3UTILITY ROOMBi-Annual,7.3,7.3-UTILITY ROOM-Bi-Annual,7.3-BA-UTILITY ROOM-1,Bi-Annual,UTILITY ROOM,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3UTILITY SHAFTBi-Annual,7.3,7.3-UTILITY SHAFT-Bi-Annual,7.3-BA-UTILITY SHAFT-1,Bi-Annual,UTILITY SHAFT,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-10,Annual,VAV,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-4,Annual,VAV,GSH,"Check for proper fluid flow. Adjust flow when outside of
recommended flow range.
When leaking, find and record
the location of identified leaks.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-5,Annual,VAV,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-6,Annual,VAV,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-7,Annual,VAV,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-8,Annual,VAV,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.7VAVAnnual,2.7,2.7-VAV-Annual,2.7-A-VAV-9,Annual,VAV,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
VAVQuarterly,,-VAV-Quarterly,2.7-Q-VAV-1,Quarterly,VAV,,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7VAVSemi-Annual,2.7,2.7-VAV-Semi-Annual,2.7-SA-VAV-2,Semi-Annual,VAV,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7VAVSemi-Annual,2.7,2.7-VAV-Semi-Annual,2.7-SA-VAV-3,Semi-Annual,VAV,GSH,"Check for evidence of build-up, fouling, corrosion, or degradation on heat exchange surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-2,Annual,VAV,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-3,Annual,VAV,TORFI/GSH,"Check damper for condition, setting, and operation. Adjust and lubricate as necessary.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-4,Annual,VAV,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.8VAVAnnual,2.8,2.8-VAV-Annual,2.8-A-VAV-5,Annual,VAV,GSH,Inspect exposed ductwork and external piping for insulation and vapor barrier integrity. Record location of damage.,YesNo,Yes,Specific List
2.8VAVSemi-Annual,2.8,2.8-VAV-Semi-Annual,2.8-SA-VAV-1,Semi-Annual,VAV,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.16VCPAnnual,2.16,2.16-VCP-Annual,2.16-A-VCP-1,Annual,VCP,GSH,Inspect enclosure and HMI. ,YesNo,Yes,Specific List
2.16VCPAnnual,2.16,2.16-VCP-Annual,2.16-A-VCP-2,Annual,VCP,GSH,Inspect louvers in the enclosure. ,YesNo,Yes,Specific List
2.16VCPAnnual,2.16,2.16-VCP-Annual,2.16-A-VCP-3,Annual,VCP,GSH,Check for loose connections and signs of overheating. ,YesNo,Yes,Specific List
5.2VCPSemi-Annual,5.2,5.2-VCP-Semi-Annual,5.2-SA-VCP-1,Semi-Annual,VCP,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.17VDSSemi-Annual,2.17,2.17-VDS-Semi-Annual,2.17-SA-VDS-1,Semi-Annual,VDS,CLEARBROOK,Inspect vortechs system for pollutant deposition. Measure sediment/pollutant depth. Record findings of inpectioon. Clean Vortechs system per Vortechs O&M manual ,YesNo,Yes,Specific List
2.17VDSSemi-Annual,2.17,2.17-VDS-Semi-Annual,2.17-SA-VDS-1A,Semi-Annual,VDS,CLEARBROOK,when inspection reveals that the sediment depth has accumulated to within 12- 18 inches of the dry-weather water surface elevation. This determination can be made by taking two measurements with a stadia rod or similar measuring device.,YesNo,Yes,Specific List
7.3VERTICAL TRANSPORT SPACEBi-Annual,7.3,7.3-VERTICAL TRANSPORT SPACE-Bi-Annual,7.3-BA-VERTICAL TRANSPORT SPACE-1,Bi-Annual,VERTICAL TRANSPORT SPACE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
7.3VESTIBULEBi-Annual,7.3,7.3-VESTIBULE-Bi-Annual,7.3-BA-VESTIBULE-1,Bi-Annual,VESTIBULE,GMS,"INSPECT ALL STRUCTURAL COMPONENTS (FLOORS, WALLS, CEILINGS) OF ASSET AS PER INSPECTION TASK NOTES IN ATTACHMENT 4. ",YesNo,Yes,Specific List
2.16VFDAnnual,2.16,2.16-VFD-Annual,2.16-A-VFD-1,Annual,VFD,RENEWEDGE,Visual inspection of VFD equipment. Clean interior VFD components using compressed air,YesNo,Yes,Specific List
2.16VFDAnnual,2.16,2.16-VFD-Annual,2.16-A-VFD-2,Annual,VFD,RENEWEDGE,Visual inspection of VFD electrical connections. Check connections and correct torque.,YesNo,Yes,Specific List
2.16VFDSemi-Annual,2.16,2.16-VFD-Semi-Annual,2.16-SA-VFD-3,Semi-Annual,VFD,RENEWEDGE,"Check variable-frequency drive for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
2.7VFDSemi-Annual,2.7,2.7-VFD-Semi-Annual,2.7-SA-VFD-1,Semi-Annual,VFD,RENEWEDGE,"Check variable-frequency drive for proper operation. Correct as needed. Clean housing, and tighten connections as needed. Clean or replace air filter.",YesNo,Yes,Specific List
4.10VIBMSemi-Annual,4.10,4.10-VIBM-Semi-Annual,4.10-SA-VIBM-1,Semi-Annual,VIBM,TORFI,"Inspect vibration sensor modules to verify proper operation, data scaling Test and verify alarm and shutdown set points for each vibration module. Verify that vibration sensor scaling is accurate on module display and at main PLC via HMI",YesNo,Yes,Specific List
5.2VPSAnnual,5.2,5.2-VPS-Annual,5.2-A-VPS-2,Annual,VPS,UFCO," All secondary (standby) power shall be disconnected and tested under maximum load, including all alarm appliances requiring simultaneous operation.",YesNo,Yes,Specific List
5.2VPSSemi-Annual,5.2,5.2-VPS-Semi-Annual,5.2-SA-VPS-1,Semi-Annual,VPS,UFCO,Visual Inspection - Semi Annual ,YesNo,Yes,Specific List
2.4VVBAnnual,2.4,2.4-VVB-Annual,2.4-A-VVB-1,Annual,VVB,REVIEW DWGS,"Inspect valv with valve box for any leaks, corrosion and seizing. Ensure valve in correct position and correct flow through device. Clean, lubricate and verify proper operation.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-10,Annual,W,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-11,Annual,W,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-12,Annual,W,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-13,Annual,W,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-14,Annual,W,GSH,"Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-15,Annual,W,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-16,Annual,W,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-4,Annual,W,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-5,Annual,W,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-6,Annual,W,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-7,Annual,W,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-8,Annual,W,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.16WAnnual,2.16,2.16-W-Annual,2.16-A-W-9,Annual,W,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.16WQuarterly,2.16,2.16-W-Quarterly,2.16-Q-W-1,Quarterly,W,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.16WQuarterly,2.16,2.16-W-Quarterly,2.16-Q-W-2,Quarterly,W,GSH,"Check condensate slinger and/or drain system. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.16WSemi-Annual,2.16,2.16-W-Semi-Annual,2.16-SA-W-3,Semi-Annual,W,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-10,Annual,W,GSH,"Check drain pan, drain line, coil, and other areas of moisture accumulation for visible signs of biological growth. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-11,Annual,W,GSH,"Check for fin damage and evidence of fouling on the refrigeration-cycle indoor heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-12,Annual,W,GSH,"Check for damage or evidence of leaks on the indoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-13,Annual,W,GSH,Inspect for evidence of moisture carryover beyond the drain pan from cooling coils. Clean as needed.,YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-14,Annual,W,GSH,"Check for damage or evidence of leaks on the outdoor refrigeration-cycle heat exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-15,Annual,W,GSH,"Inspect areas of moisture accumulation for biological growth. If present, clean.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-16,Annual,W,GSH,Assess field-serviceable bearings. Lubricate as necessary.,YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-4,Annual,W,GSH,"Check for proper fluid flow and for fluid leaks. Adjust flow when outside of
recommended flow range. When
leaking, find and record the
location of identified leaks.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-5,Annual,W,GSH,"Check air-filter fit and housing seal
integrity. Clean as needed.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-6,Annual,W,GSH,"Check motor contactor for pitting or other signs of damage. Clean and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-7,Annual,W,GSH,Check fan blades and fan housing. Clean as needed.,YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-8,Annual,W,GSH,"Check refrigerant system pressures or temperatures. When outside of recommended levels, find and record the cause.",YesNo,Yes,Specific List
2.7WAnnual,2.7,2.7-W-Annual,2.7-A-W-9,Annual,W,GSH,"Check integrity of all panels on equipment. Replace fasteners as needed to
ensure proper integrity and fit/
finish of equipment.",YesNo,Yes,Specific List
2.7WQuarterly,2.7,2.7-W-Quarterly,2.7-Q-W-1,Quarterly,W,GSH,"Check for particulate accumulation on filters. Clean or replace as needed to
ensure proper operation.",YesNo,Yes,Specific List
2.7WQuarterly,2.7,2.7-W-Quarterly,2.7-Q-W-2,Quarterly,W,GSH,"Check condensate slinger and/or drain system. Clean, and verify proper
operation.",YesNo,Yes,Specific List
2.7WSemi-Annual,2.7,2.7-W-Semi-Annual,2.7-SA-W-3,Semi-Annual,W,TORFI/GSH,"Check control system and devices for evidence of improper operation. Clean, lubricate, adjust.",YesNo,Yes,Specific List
7.3WALLAPPLIEDBi-Annual,7.3,7.3-WALLAPPLIED-Bi-Annual,7.3-BA-WALLAPPLIED,Bi-Annual,WALLAPPLIED,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLAPPLIEDBi-Annual,7.3,7.3-WALLAPPLIED-Bi-Annual,7.3-BA-WALLAPPLIED-A,Bi-Annual,WALLAPPLIED,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
7.3WALLCMUBi-Annual,7.3,7.3-WALLCMU-Bi-Annual,7.3-BA-WALLCMU,Bi-Annual,WALLCMU,GMS,"3.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.3WALLCMUMTLPANELBi-Annual,7.3,7.3-WALLCMUMTLPANEL-Bi-Annual,7.3-BA-WALLCMUMTLPANEL,Bi-Annual,WALLCMUMTLPANEL,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
7.3WALLCMUSTONEBi-Annual,7.3,7.3-WALLCMUSTONE-Bi-Annual,7.3-BA-WALLCMUSTONE,Bi-Annual,WALLCMUSTONE,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
7.3WALLCMUSTRUCTBi-Annual,7.3,7.3-WALLCMUSTRUCT-Bi-Annual,7.3-BA-WALLCMUSTRUCT,Bi-Annual,WALLCMUSTRUCT,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLCMUSTRUCTBi-Annual,7.3,7.3-WALLCMUSTRUCT-Bi-Annual,7.3-BA-WALLCMUSTRUCT-A,Bi-Annual,WALLCMUSTRUCT,GMS,"3.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.3WALLCONCSTONEBi-Annual,7.3,7.3-WALLCONCSTONE-Bi-Annual,7.3-BA-WALLCONCSTONE,Bi-Annual,WALLCONCSTONE,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLCRASHBi-Annual,7.3,7.3-WALLCRASH-Bi-Annual,7.3-BA-WALLCRASH,Bi-Annual,WALLCRASH,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLCRASHBi-Annual,7.3,7.3-WALLCRASH-Bi-Annual,7.3-BA-WALLCRASH-A,Bi-Annual,WALLCRASH,GMS,"11.Structural Steel (Fireproofed or Encased) – Visually inspect for staining of the fireproofing, missing or damaged fireproofing, and cracking, spalling and exposed reinforcement of concrete encasement.",YesNo,Yes,Specific List
7.3WALLGWBSTONEBi-Annual,7.3,7.3-WALLGWBSTONE-Bi-Annual,7.3-BA-WALLGWBSTONE,Bi-Annual,WALLGWBSTONE,GMS,5.Metal Stud and Gypsum Wall Board Walls –Visually Inspect for cracks in walls and staining due to leakage.,YesNo,Yes,Specific List
7.3WALLNONSTRUCTBi-Annual,7.3,7.3-WALLNONSTRUCT-Bi-Annual,7.3-BA-WALLNONSTRUCT,Bi-Annual,WALLNONSTRUCT,GMS,5.Metal Stud and Gypsum Wall Board Walls –Visually Inspect for cracks in walls and staining due to leakage.,YesNo,Yes,Specific List
7.3WALLPCPANELSBi-Annual,7.3,7.3-WALLPCPANELS-Bi-Annual,7.3-BA-WALLPCPANELS,Bi-Annual,WALLPCPANELS,GMS,1.Above Ground Building Exterior Walls – Visually inspect exterior surfaces for loose or weather damaged exterior panels and flashing. Visually inspect interior surfaces for evidence of leakage or other damage.,YesNo,Yes,Specific List
7.3WALLPCPANELSBi-Annual,7.3,7.3-WALLPCPANELS-Bi-Annual,7.3-BA-WALLPCPANELS-A,Bi-Annual,WALLPCPANELS,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLPTDCMUBi-Annual,7.3,7.3-WALLPTDCMU-Bi-Annual,7.3-BA-WALLPTDCMU,Bi-Annual,WALLPTDCMU,GMS,"3.Concrete Masonry Unit Walls – Visually Inspect for cracks, deteriorated mortar and movement due to settlement.",YesNo,Yes,Specific List
7.3WALLREMOVABLEBi-Annual,7.3,7.3-WALLREMOVABLE-Bi-Annual,7.3-BA-WALLREMOVABLE,Bi-Annual,WALLREMOVABLE,GMS,"2.Reinforced Concrete Walls – Visually Inspect for cracks, spalls, exposed reinforcement and evidence of water leakage on foundation walls.",YesNo,Yes,Specific List
7.3WALLREMOVABLEBi-Annual,7.3,7.3-WALLREMOVABLE-Bi-Annual,7.3-BA-WALLREMOVABLE-A,Bi-Annual,WALLREMOVABLE,GMS,"4.Reinforced Concrete Walls and Concrete Masonry Unit Walls with Attached Metal Panels, Tile or Stone – Visually Inspect for cracking of the tile or stone, missing grout, and evidence of leakage behind tile or stone coming through the grout joints.",YesNo,Yes,Specific List
2.3WDSAnnual,2.3,2.3-WDS-Annual,2.3-A-WDS-6,Annual,WDS,GSH,"Check for evidence of fouling on the water- cooled heat-exchanger surfaces. Clean and restore as needed to
ensure acceptable condition.",YesNo,Yes,Specific List
2.3WDSAnnual,2.3,2.3-WDS-Annual,2.3-A-WDS-7,Annual,WDS,GSH,Inspect external piping insulation and vapor barrier for integrity. Record location of damage.,YesNo,Yes,Specific List
2.3WDSAnnual,2.3,2.3-WDS-Annual,2.3-A-WDS-8,Annual,WDS,GSH,"Check freeze stats, relief valves, flow and float switches, low-water cutoffs, and other safety devices for proper operation. Clean, lubricate, adjust. Clean
and tighten electrical
connections as needed.",YesNo,Yes,Specific List
2.3WDSMonthly,2.3,2.3-WDS-Monthly,2.3-M-WDS-1,Monthly,WDS,CHEMAQUA,Perform chemical testing of system water. Treat as needed to ensure water chemistry and freeze protection target levels are being maintained.,YesNo,Yes,Specific List
2.3WDSQuarterly,2.3,2.3-WDS-Quarterly,2.3-Q-WDS-2,Quarterly,WDS,CHEMAQUA,Check chemical injector device. Verify water treatment target levels are being maintained.,YesNo,Yes,Specific List
2.3WDSQuarterly,2.3,2.3-WDS-Quarterly,2.3-Q-WDS-3,Quarterly,WDS,GSH,Check make-up water system for pressure and operation. Clean and adjust as needed.,YesNo,Yes,Specific List
2.3WDSQuarterly,2.3,2.3-WDS-Quarterly,2.3-Q-WDS-4,Quarterly,WDS,GSH,"Vent air from system high points. Check for proper fluid flow, and check piping for leaks. When leaking, or when outside of recommended flow range, find and record the location of identified leaks.",YesNo,Yes,Specific List
2.3WDSSemi-Annual,2.3,2.3-WDS-Semi-Annual,2.3-SA-WDS-5,Semi-Annual,WDS,GSH,"Inspect pumps and associated electrical components. Clean, and verify proper operation.",YesNo,Yes,Specific List
3.3WFFCSemi-Annual,3.3,3.3-WFFC-Semi-Annual,3.3-SA-WFFC-1,Semi-Annual,WFFC,UNITY/PENN,"Inspect flush fill caps for water tightness, damage or corrosion. Clean, tighten, record any damage or corrossion. Replace if necessary.",YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1,Weekly,WIN,UBM,WEEK1:  Clean window.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1A,Weekly,WIN,UBM,WEEK2:  Clean window.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1B,Weekly,WIN,UBM,WEEK3:  Clean window.,YesNo,Yes,Specific List
7.4WINWeekly,7.4,7.4-WIN-Weekly,7.4-4M-WIN-1C,Weekly,WIN,UBM,WEEK4:  Clean window.,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1,Daily,WINPOL,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1A,Daily,WINPOL,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AA,Daily,WINPOL,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AB,Daily,WINPOL,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AC,Daily,WINPOL,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1AD,Daily,WINPOL,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1B,Daily,WINPOL,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1C,Daily,WINPOL,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1D,Daily,WINPOL,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1E,Daily,WINPOL,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1F,Daily,WINPOL,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1G,Daily,WINPOL,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1H,Daily,WINPOL,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1I,Daily,WINPOL,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1J,Daily,WINPOL,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1K,Daily,WINPOL,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1L,Daily,WINPOL,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1M,Daily,WINPOL,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1N,Daily,WINPOL,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1O,Daily,WINPOL,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1P,Daily,WINPOL,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1Q,Daily,WINPOL,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1R,Daily,WINPOL,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1S,Daily,WINPOL,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1T,Daily,WINPOL,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1U,Daily,WINPOL,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1V,Daily,WINPOL,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1W,Daily,WINPOL,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1X,Daily,WINPOL,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1Y,Daily,WINPOL,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4WINPOLDaily,7.4,7.4-WINPOL-Daily,7.4-31M-WINPOL-1Z,Daily,WINPOL,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1,Daily,WINT,UBM,DAY1:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1A,Daily,WINT,UBM,DAY2:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AA,Daily,WINT,UBM,DAY28:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AB,Daily,WINT,UBM,DAY29:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AC,Daily,WINT,UBM,DAY30:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1AD,Daily,WINT,UBM,DAY31:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1B,Daily,WINT,UBM,DAY3:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1C,Daily,WINT,UBM,DAY4:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1D,Daily,WINT,UBM,DAY5:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1E,Daily,WINT,UBM,DAY6:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1F,Daily,WINT,UBM,DAY7:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1G,Daily,WINT,UBM,DAY8:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1H,Daily,WINT,UBM,DAY9:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1I,Daily,WINT,UBM,DAY10:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1J,Daily,WINT,UBM,DAY11:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1K,Daily,WINT,UBM,DAY12:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1L,Daily,WINT,UBM,DAY13:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1M,Daily,WINT,UBM,DAY14:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1N,Daily,WINT,UBM,DAY15:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1O,Daily,WINT,UBM,DAY16:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1P,Daily,WINT,UBM,DAY17:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1Q,Daily,WINT,UBM,DAY18:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1R,Daily,WINT,UBM,DAY19:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1S,Daily,WINT,UBM,DAY20:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1T,Daily,WINT,UBM,DAY21:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1U,Daily,WINT,UBM,DAY22:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1V,Daily,WINT,UBM,DAY23:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1W,Daily,WINT,UBM,DAY24:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1X,Daily,WINT,UBM,DAY25:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1Y,Daily,WINT,UBM,DAY26:  Clean Glass,YesNo,Yes,Specific List
7.4WINTDaily,7.4,7.4-WINT-Daily,7.4-31M-WINT-1Z,Daily,WINT,UBM,DAY27:  Clean Glass,YesNo,Yes,Specific List
8.3WITNESS.ELQuinquennial,8.3,8.3-WITNESS.EL-Quinquennial,8.3-QQ-WITNESS.EL-2,Quinquennial,WITNESS.EL,DTM,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic Tests:
Category 5 ",YesNo,Yes,Specific List
8.3WITNESS.ELSemi-Annual,8.3,8.3-WITNESS.EL-Semi-Annual,8.3-SA-WITNESS.EL-1,Semi-Annual,WITNESS.EL,DTM,"Inspections as per ASME A17.1, A17.2 and
A17.3 including
Periodic inspection:
Semi-Annualy
Periodic Tests:
Category 1 ",YesNo,Yes,Specific List
8.3WITNESS.ESAnnual,8.3,8.3-WITNESS.ES-Annual,8.3-A-WITNESS.ES-1,Annual,WITNESS.ES,DTM,"Periodic Inspections as per ASME A17.1 Sec
8.6.8.15 , A17.2 an d A17.3
Periodic Test:
Category 1 ",YesNo,Yes,Specific List
2.16WMSAnnual,2.16,2.16-WMS-Annual,2.16-A-WMS-1,Annual,WMS,GSH,Inspect Wire Mesh Screens Clean as needed,YesNo,Yes,Specific List
2.16WMSAnnual,2.16,2.16-WMS-Annual,2.16-A-WMS-2,Annual,WMS,GSH,Check Tightness of nuts and bolts Check Tightness of nuts and bolts,YesNo,Yes,Specific List
5.4WSHAnnual,5.4,5.4-WSH-Annual,5.4-A-WSH-1,Annual,WSH,UFCO,"Inspect sprinkler heads for the following:
(1) Leakage
(2)*Corrosion
(3) Physical damage
(4) Loss of fluid in the glass bulb heat-
responsive element
(5)*Loading
(6) Painting unless painted by the sprinkler
manufacturer",YesNo,Yes,Specific List
5.4WSHAnnual,5.4,5.4-WSH-Annual,5.4-A-WSH-1A,Annual,WSH,UFCO,Record location and type of issue with sprinkler head.,YesNo,Yes,Specific List
5.5WSHAnnual,5.5,5.5-WSH-Annual,5.5-A-WSH-1,Annual,WSH,UFCO,"Inspect sprinkler heads for the following:
(1) Leakage
(2)*Corrosion
(3) Physical damage
(4) Loss of fluid in the glass bulb heat-
responsive element
(5)*Loading
(6) Painting unless painted by the sprinkler
manufacturer",YesNo,Yes,Specific List
5.5WSHAnnual,5.5,5.5-WSH-Annual,5.5-A-WSH-1A,Annual,WSH,UFCO,Record location and type of issue with sprinkler head.,YesNo,Yes,Specific List
7.4WWMonthly,7.4,7.4-WW-Monthly,7.4-M-WW-1,Monthly,WW,UBM, Clean Escalator Wellway,YesNo,Yes,Specific List
7.4WWMonthly,7.4,7.4-WW-Monthly,7.4-M-WW-1,Monthly,WW,UBM, Clean Escalator Wellway,YesNo,Yes,Specific List
6.2X2Annual,6.2,6.2-X2-Annual,6.2-A-X2-1,Annual,X2,SECURITAS,"ENSURE OPENER IS MOUNTED SECURELY, AND OPENS THE DOOR(S) WHEN VALID TRC CREDENTIALS ARE PRESENTED. ADJUST PER MFG INSTRUCTIONS TO RESTORE PROPER OPERATION REPLACE EQUIPMENT UPON FAILURE.",YesNo,Yes,Specific List
4.10XM408Annual,4.10,4.10-XM408-Annual,4.10-A-XM408-1,Annual,XM408,TORFI,"device monitored by TSS for failure Check firmware, update firmware
configuration, modify IP address and point to point routing as required based on operational requirements",YesNo,Yes,Specific List